bedroom window could be necessary. An exit out of the resi‐
dence without the need to open a bedroom door is essential.
Household fires are especially dangerous at night when the
occupants are asleep. Fires produce smoke and deadly gases
that can overcome occupants while they are asleep. Further‐
more, dense smoke reduces visibility. Most fire casualties are
victims of smoke and gas inhalation rather than burns. To warn
against a fire, Chapter 29 provides smoke detector (alarm)
requirements in accordance with 29.8.1, and the associated
annex recommends heat or smoke detectors (alarms) in all
other major areas.
A.29.3.3   This Code establishes minimum standards for the use
of fire-warning equipment. The use of additional alarms or
detectors over and above the minimum standard is encour‐
aged. The use of additional devices can result in a combination
of equipment (e.g., a combination of single- and multiple-
station alarms or a combination of smoke alarms or smoke
detectors that are part of a security/fire system and existing
multiple-station alarms). Though a combination is allowed, one
type of equipment must independently meet the requirements
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 304

ANNEX A 72-301
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
of the Code. Compliance with the requirements of the Code
cannot rely on the combination of the following fire-warning
equipment:
(1) Single-station alarms
(2) Multiple-station alarms
(3) Household fire alarm system (includes a security/fire
system with smoke alarms or smoke detectors)
It is encouraged that the highest level of protection be used
where possible. For example, if multiple-station alarms are
added to an occupancy with compliant single-station alarms,
the multiple-station alarms should be installed to replace all of
the single-station alarms. Similarly, if a monitored household
fire alarm system is added to a house that has compliant
multiple-station alarms, monitored smoke alarms or smoke
detectors should be installed to replace the multiple-station
alarms or be installed to provide the same required coverage.
The responsiveness of ionization- and photoelectric-type
smoke alarms depends on a number of factors, including the
type of fire (smoldering, flaming), the chemistry of materials
involved in the fire, and the properties of the resulting smoke.
Several fire safety organizations recommend that a consumer
utilize both ionization and photoelectric technologies in their
home smoke alarm systems to permit the longest potential
escape times for nonspecific fire situations. This will not
preclude the development of new technology with equivalent
performance.
Δ A.29.5.1   The use of the distinctive three-pulse temporal
pattern fire alarm evacuation signal has been recommended by
this Code since 1979. It has since been adopted as both an
American National Standard [ANSI/ASA S3.41, American
National Standard Audible Emergency Evacuation (E2) and Evacua‐
tion Signals with Relocation Instructions (ESRI) ] and an Interna‐
tional Standard (ISO 8201, Audible Emergency Evacuation Signal).
Copies of both of these standards are available from:
Standards Publication Fulfillment, P.O., Box 1020, Sewickly,
PA 15143-9998, Tel. 412-741-1979.
For information about the Acoustical Society of America, or
for how and why the three-pulse temporal pattern signal was
chosen as the international standard evacuation signal, contact
Standards Secretariat, Acoustical Society of America, 35 Pine‐
lawn Road, Suite 114E, Melville, NY 11747, Tel. 531-490-0215,
Email: asastds@aip.org.
The standard fire alarm evacuation signal is a three-pulse
temporal pattern using any appropriate sound. The pattern
consists of the following in this order:
(1) An “on” phase lasting 0.5 second ±10 percent.
(2) An “off” phase lasting 0.5 second ±10 percent for three
successive “on” periods.
(3) An “off” phase lasting 1.5 seconds ±10 percent [see Figure
A.29.5.1(a) and Figure A.29.5.1(b)] . The signal should be
repeated for a period appropriate for the purposes of
evacuation of the building, but for not less than
180 seconds. A single-stroke bell or chime sounded at
“on” intervals lasting 1 second ±10 percent, with a 2-
second ±10 percent “off” interval after each third “on”
stroke, is permitted [see Figure A.29.5.1(c)].
The minimum repetition time is permitted to be manually
interrupted.
N A.29.5.3   The four pulse temporal pattern is illustrated in
Figure A.29.5.3.
A.29.5.5   It is recommended that the voice notification
message be intelligible, audible, and appropriate for the
hazard. Care should be taken to avoid excessive silence during
the message. Figure A.29.5.5(a) through Figure A.29.5.5(c)
provide examples of acceptable combinations of the emer‐
gency evacuation signal and voice messages.
N A.29.5.6   Temporal pattern parameters with voice allowance
are shown in Figure A.29.5.6(a), Figure A.29.5.6(b), and Figure
A.29.5.6(c).
A.29.5.8   Low frequency or tactile notification appliances such
as bed shakers have been shown to be effective in waking those
with normal hearing to profound hearing loss [CSE NIH
report, 2005; Bruck and Thomas, 2009; Bruck, Thomas, and
Ball, NFPA RF report, 2007].
A.29.5.10.1   As an example, governing laws, codes, or stand‐
ards might require a certain number of accommodations be
equipped for those with hearing loss or other disability.
A.29.5.10.1(2)   It is not the intent of this section to preclude
devices that have been demonstrated through peer-reviewed
research to awaken occupants with hearing loss as effectively as
those using the frequency and amplitude specified in this
section.
On
Off
(a) (b) (a) (a) (b) (a) (c)
Time (sec)Cycle
Key:
Phase (a) signal is on for 0.5 sec ±10%
Phase (b) signal is off for 0.5 sec ±10%
Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
Total cycle lasts for 4 sec ±10%
FIGURE A.29.5.1(a)  Temporal Pattern Parameters.
On
Off
0 2 4 6 8 10 Time 
(sec)
FIGURE A.29.5.1(b)  Temporal Pattern Imposed on
Signaling Appliances That Emit Continuous Signal While
Energized.
0 2 4 6 8 10 Time (sec)
Off
On
FIGURE A.29.5.1(c)  Temporal Pattern Imposed on Single-
Stroke Bell or Chime.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 305

NATIONAL FIRE ALARM AND SIGNALING CODE72-302
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.29.5.10.2   Tactile notification appliances such as bed shakers
have been shown to be effective in waking those with normal
hearing to profound hearing loss [Ashley et al., 2005, UL 1971,
1991]. Tactile signaling has been studied and found to be an
effective way to alert and notify sleeping persons. However,
there are many variables that have not been tested that might
affect the reliability of their performance. Some of the appli‐
ance variables include the mass of the appliance, frequency of
vibration, and the throw or displacement of the vibrating mass.
Occupant variables that might affect the reporting of test
results and the effectiveness of the appliance include the
person’s age, how long a person has lived with their hearing
loss, and what sleep stage the person is experiencing when the
appliance operates. The type of mattress might also have an
effect of the performance of certain tactile appliances. Mattress
variables can include thickness, firmness, memory foam, pillow
tops, water beds, air beds, and motion isolation mattresses.
Users of tactile appliances should be cautioned to test how well
they might sense the effect of the appliance.
The Code requires both visual notification appliances and
tactile appliances. Visual notification appliances can awaken
sleeping persons, provide verification that there is a fire alarm
condition, and serve to alert persons when they are not in
contact with a tactile appliance.
A.29.5.10.2(1)   As an example, governing laws, codes, or stand‐
ards might require a certain number of accommodations be
equipped for those with hearing loss or other disability.
On
Off
(a) (b) (a) (a) (b) (a) (c)
Time (sec)T3 cycle
Key:
Phase (a) signal is on for 0.5 sec ±10%
Phase (b) signal is off for 0.5 sec ±10%
Phase (c) signal is off for 1.5 sec ±10% [(c) = (a) + 2(b)]
Phase (c) signal can incorporate voice notification.
Total cycle lasts for 4 sec ±10%
FIGURE A.29.5.5(b)  Temporal Pattern Parameters with 1.5-
Second Voice Allowance.
On 
Off
(a)
(a) (b) (b) (b) (b)(a) (a)(c)
Key 
Phase (a) = 100 milliseconds (±10%). 
Phase (b) = 100 milliseconds (±10%). 
Phase (c) = 5 seconds (±10%), may increase to 60 seconds after 4 minutes. 
Time (sec) 4 pulse (T4) CO alarm sound pattern cycle 
(a)
(a)
N FIGURE A.29.5.3  Four Pulse Temporal Pattern.
T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle T3 cycle Voice — 10-sec maximum
Two T3 cycles minimum — repeat as desired.Alarm initiation — eight T3 cycles minimum.
(1) (2) (3) (4) (5) (6) (7) (8) (1) (2)
FIGURE A.29.5.5(a)  Temporal Pattern Parameters with 10-Second Voice Allowance.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 306

ANNEX A 72-303
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice
T3 cycle
with voice Voice — 10-sec maximum
Two T3 cycles minimum — repeat as desired.Alarm initiation — eight T3 cycles minimum. Optional voice allowed in any T3 cycle.
T3 cycle
with voice
T3 cycle
with voice
(1) (2) (3) (4) (5) (6) (7) (8) (1) (2)
FIGURE A.29.5.5(c)  Temporal Pattern Parameters with 10-Second Voice Allowance.
T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle T4 cycle 
(1) (2) (3) (4) (5) (6)
Alarm initiation — Six T4 cycles (30 seconds minimum) Two T4 cycles minimum — repeat as desired 
(1) (2) 
Voice — 10-seconds maximum 
N FIGURE A.29.5.6(a)  Temporal Pattern Parameters with 10-second Voice Allowance.
On 
Off
(a)
(a) (b) (b)(b) (a) (b)(a) (a)(c)
Key 
Phase (a) = 100 milliseconds ( ±10%)
Phase (b) = 100 milliseconds ( ±10%)
Phase (c) = 5 seconds ( ±10%)
Phase (c) = cycle can incorporate voice notification 
Total cycle lasts 5.8 seconds ±10%
Time (sec) 4 pulse (T4) CO alarm sound pattern cycle 
(a)
N FIGURE A.29.5.6(b)  Temporal Pattern Parameters with 1.5-second Voice Allowance.
Alarm initiation — Six T4 cycles minimum. 
Optional voice allowed in any T4 cycle. 
Two T4 cycles minimum — repeat as desired 
Voice — 10-seconds maximum T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
T4 cycle 
with voice 
N FIGURE A.29.5.6(c)  Temporal Pattern Parameters with 10-second Voice Allowance.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 307

NATIONAL FIRE ALARM AND SIGNALING CODE72-304
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.29.6.1   Working smoke alarms cut the risk of dying in repor‐
ted home structure fires in half. Victims who are intimate with
the fire or are incapable of taking action to escape might not
benefit from the early warning. For these people, other strat‐
egies such as protection in-place or assisted escape or rescue
would be necessary.
A.29.6.2   Family Escape Plan.  There often is very little time
between the detection of a fire and the time it becomes deadly.
This interval can be as little as 1 or 2 minutes. Thus, this Code
requires detection means to give a family some advance warn‐
ing of the development of conditions that become dangerous
to life within a short period of time. Such warning, however,
could be wasted unless the family has planned in advance for
rapid exit from their residence. Therefore, in addition to the
fire-warning equipment, this Code requires exit plan informa‐
tion to be furnished.
Planning and practicing for fire conditions with a focus on
rapid exit from the residence are important. Drills should be
held so that all family members know the action to be taken.
Each person should plan for the possibility that exit out of a
bedroom window could be necessary. An exit out of the resi‐
dence without the need to open a bedroom door is essential.
Special Provisions for the Disabled.  For special circumstances
where the life safety of an occupant(s) depends on prompt
rescue by others, the fire-warning equipment should include
means of prompt automatic notification to those who are to be
depended on for rescue.
A.29.6.2.3   The normal path of egress does not include
windows or other means of escape.
A.29.6.3   Assumptions — equipment is as follows:
(1) Maintenance. Good fire protection requires that the
equipment be maintained periodically. If the system
owner or responsible party is unable to perform the
required maintenance, a maintenance agreement should
be considered.
(2) Reliability of fire alarm systems. Fire alarm systems loca‐
ted in dwelling units and having all of the following
features are considered to have a functional reliability of
95 percent:
(a) Utilizes a control unit
(b) Has at least two independent sources of operating
power
(c) Monitors all initiating and notification circuits for
integrity
(d) Transmits alarm signals to a constantly attended,
remote monitoring location
(e) Is tested regularly by the homeowner and at least
every 3 years by a qualified service technician
(3) Reliability of fire alarm systems without remote monitor‐
ing or with wireless transmission. Fire alarm systems for
dwelling units with all of the preceding features except
(d) or systems that use low-power wireless transmission
from initiating devices within the dwelling units are
considered to have a functional reliability of 90 percent.
(4) Reliability of other systems. Fire alarm systems for dwell‐
ing units comprised of interconnected smoke alarms
where the interconnecting means is monitored for integ‐
rity are considered to have a functional reliability of
88 percent. If the interconnecting means is not super‐
vised or the alarms are not interconnected, such systems
are considered to have a functional reliability of
85 percent.
N A.29.7   Hazardous concentrations of carbon monoxide can
accumulate in a residence, generally from improperly operat‐
ing heating appliances, insufficient make-up air into the resi‐
dence or space, or blocked chimneys or vents. However, there
are many other potential sources of carbon monoxide within a
home, including, but not limited to, the following:
(1) Malfunctioning fossil fuel–burning appliances
(2) Wood stoves
(3) Fireplaces
(4) Idling automobiles in attached garages
(5) Portable equipment such as gasoline-powered lawn and
garden equipment and electric power generators
(6) Barbecues
Carbon monoxide is odorless, tasteless, and colorless; there‐
fore, its presence is undetectable by smell, taste, or sight.
Carbon monoxide can be mixed and migrate throughout a
residence through the HVAC system. Carbon monoxide alarms
meeting the requirements of ANSI/UL 2034, Standard for Single
and Multiple Station Carbon Monoxide Alarms , carbon monoxide
detectors meeting the requirements of ANSI/UL 2075, Stand‐
ard for Safety Gas and Vapor Detectors and Sensors , and installed in
accordance with this standard should provide a significant level
of protection against fatal carbon monoxide exposure.
The installation of additional carbon monoxide alarms
could result in a higher degree of protection. Adding alarms to
rooms where fuel-burning appliances are located could provide
earlier warning of carbon monoxide hazards caused by those
sources. Additional alarms located in rooms normally closed off
from the required alarms could increase the escape time, since
the carbon monoxide concentration needed to force the
carbon monoxide out of the closed rooms to the alarms would
not be necessary. As a consequence, the installation of addi‐
tional carbon monoxide alarms should be considered.
Carbon monoxide alarms or detectors are not substitutes for
proper maintenance, inspection, and testing of fuel-burning
equipment. Fuel-burning equipment and appliances should be
used, maintained, tested, and inspected according to the
manufacturers’ instructions.
Carbon monoxide detectors/alarms are cross sensitive to
hydrogen, an explosive gas that can be given off by recharging
lead acid batteries. Where households include recharging
stations (e.g., for golf carts), the alarm should be located away
from the recharging location.
N A.29.7.1.1   Where sleeping areas are separated and the audibil‐
ity of the alarm or detector to occupants within each sleeping
area could be seriously impaired, more than one unit could be
needed.
At times, depending on conditions, the audibility of notifica‐
tion appliances could be seriously impaired when occupants
are in the bedroom area. For instance, there might be a noisy
window air conditioner or room humidifier generating an
ambient noise level of 55 dBA or higher. The detection device
alarms need to penetrate through the closed doors and be
heard over the bedroom's noise levels with sufficient intensity
to awaken sleeping occupants. Test data indicate that alarms
with ratings of 85 dBA at 3 m (10 ft) that are installed outside
the bedrooms can produce about 15 dBA over ambient noise
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 308

ANNEX A 72-305
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
levels of 55 dBA in the bedrooms. This sound pressure is likely
to be sufficient to awaken the average sleeping person.
Alarms or detectors located remote from the bedroom area
might not be loud enough to awaken the average person. In
such cases, it is recommended that units be interconnected in
such a way that the operation of the remotely located detector
or alarm causes an alarm of sufficient intensity to penetrate the
bedrooms. The interconnection can be accomplished by the
following:
(1) Installation of a system
(2) Wiring together of multiple-station alarms
(3) Use of line carrier or radio frequency transmitters/receiv‐
ers
(4) Adding supplemental notification appliances
N A.29.7.1.2   The location for effective performance is not
generally dependent on mounting height. The density of
carbon monoxide is similar to that of air at room temperature,
and carbon monoxide generally mixes readily with air.
A.29.8.1   All hostile fires in dwelling units generate smoke and
heat. However, the results of full-scale experiments conducted
over the last several decades in the United States, using typical
fires in dwelling units, indicate that detectable quantities of
smoke precede detectable levels of heat in nearly all cases (NBS
GCR 75-51, Detector Sensitivity and Siting Requirements for Dwell‐
ings, 1975; NBS GCR 77-82, Detector Sensitivity and Siting Require‐
ments for Dwellings Phase 2 , 1977; and NIST Technical Note
1455-1, Performance of Home Smoke Detectors Analysis of the Response
of Several Available Technologies in a Residential Setting,  2007). In
addition, slowly developing, smoldering fires can produce
smoke and toxic gases without a significant increase in the
room’s temperature. Again, the results of experiments indicate
that detectable quantities of smoke precede the development
of hazardous thermal atmospheres in nearly all cases.
For the preceding reasons, the required protection in this
Code utilizes smoke alarms as the primary life safety equipment
for providing a reasonable level of protection against fire.
The installation of additional alarms of either the smoke or
heat type should result in a higher degree of protection.
Adding alarms to rooms that are normally closed off from the
required alarms increases the escape time because the fire does
not need to build to the higher level necessary to force smoke
out of the closed room to the required alarms. As a conse‐
quence, it is recommended that the householder consider the
installation of additional fire protection devices. However, it
should be understood that Chapter 29 does not require addi‐
tional smoke alarms over and above those called for in 29.8.1.
Refer to Figure A.29.8.1(a) through Figure A.29.8.1(d) where
required smoke alarms are shown.
Where to Locate the Required Smoke Alarms.  Fifty-three percent
of home fire deaths were reported between 11:00 p.m. and
7:00 a.m. Persons in sleeping areas can be threatened by fires
in the remainder of the unit; therefore, smoke alarms are best
located in each bedroom and between the bedroom areas and
the rest of the unit as shown in Figure A.29.8.1(b). In dwelling
units with more than one bedroom area or with bedrooms on
more than one floor, more than one smoke alarm is required,
as shown in Figure A.29.8.1(c).
In addition to smoke alarms outside of the sleeping areas
and in each bedroom, Chapter 29 requires the installation of a
smoke alarm on each additional level of the dwelling unit,
including the basement. These installations are shown in
Figure A.29.8.1(d). The living area smoke alarm should be
installed in the living room or near the stairway to the upper
level, or in both locations. The basement smoke alarm should
be installed in close proximity to the stairway leading to the
floor above. Where installed on an open-joisted ceiling, the
smoke alarm should be placed on the bottom of the joists. The
smoke alarm should be positioned relative to the stairway so as
to intercept smoke coming from a fire in the basement before
the smoke enters the stairway.
Are More Smoke Alarms Desirable?  The required number of
smoke alarms might not provide reliable early warning protec‐
tion for those areas separated by a door from the areas protec‐
ted by the required smoke alarms. For this reason, the use of
additional smoke alarms for those areas for increased protec‐
tion is recommended. The additional areas include dining
room, furnace room, utility room, and hallways not protected
by the required smoke alarms. The installation of smoke alarms
in kitchens, attics (finished or unfinished), or garages is not
normally recommended, because these locations occasionally
experience conditions that can result in improper operation.
A.29.8.1.1   Occupancies where smoke alarms are typically
required include residential, residential board and care, or day-
care home. The term residential occupancy is defined in 3.3.249
and includes one- and two-family dwellings; lodging or room‐
ing houses; hotels, motels, and dormitories; and apartment
buildings. The term residential board and care occupancy  is
defined in 3.3.248 and includes both small and large facilities.
NFPA 101 specifies a small facility to be one with sleeping
accommodations for not more than 16 residents. The term day-
care home , defined in 3.3.64, is a specific category of day-care
occupancy. It should be noted that applicable laws, codes, or
Bedroom Hall
Living room
Recreation room
Bedroom
Basement
Indicates required smoke alarmS
S
S
S
S
S S
FIGURE A.29.8.1(a)  Split Level Arrangement.
Dining 
room
Kitchen Bedroom Bedroom
BedroomLiving room
S
S
S
S
FIGURE A.29.8.1(b)  Smoke Alarm Should Be Located
Between Sleeping Area and Rest of Dwelling Unit, as Well as in
Each Bedroom.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 309

NATIONAL FIRE ALARM AND SIGNALING CODE72-306
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
standards might include conditions that could impact the
applicability of these requirements. The local authority should
be consulted for specific details.
A.29.8.1.1(1)   The term sleeping room  applies to several occu‐
pancies including: one- and two-family dwellings; lodging or
rooming houses; hotels, motels, and dormitories; apartment
buildings; residential board and care facilities; and day-care
homes. The term guest room, defined in 3.3.126, is an accommo‐
dation that includes sleeping facilities. It applies in the context
of hotel and dormitory occupancies.
A.29.8.1.1(2)   The term dwelling unit  is defined in 3.3.83 and
applies to one- and two-family dwellings and dwelling units of
apartment buildings (including condominiums).
A.29.8.1.1(5)   The term guest suite  is defined in 3.3.127, and
the term living area is defined in 3.3.152.
A.29.8.1.3.1   One smoke alarm per 500 ft 2 (46 m2) is evaluated
by dividing the total interior square footage of floor area per
level by 500 ft2 (46 m2). The requirements do not preclude the
installation of smoke alarms on walls in accordance with
29.11.3.3. Some building configurations, such as division of
rooms and open foyers or great rooms, dictate that alarms be
located so that they do not cover distinctly separate 500 ft 2
(46 m2) areas but rather provide overlapping coverage relative
to this spacing requirement.
TV 
room
Dining 
room Kitchen
Living room
Bedroom
Bedroom
BedroomS
S
S
S
S
FIGURE A.29.8.1(c)  In Dwelling Units with More Than One
Sleeping Area, Smoke Alarm Should Be Provided to Protect
Each Sleeping Area in Addition to Smoke Alarms Required in
Bedrooms.
Bedroom Hall Bedroom
Living 
room
Dining 
room
Basement
S
S S S
S
FIGURE A.29.8.1(d)  Smoke Alarm Should Be Located on
Each Level in Addition to Each Bedroom.
Δ A.29.8.2.1.1   As of the 2007 edition of NFPA 72 , the Code
required the interconnection of alarms for both new and exist‐
ing construction. The introduction of wireless interconnect
smoke alarms allows installation of interconnect devices in
existing construction without the need for ac wiring modifica‐
tions that once were required to retrofit interconnected alarms.
Work by the U.S. Consumer Product Safety Commission
(CPSC) has concluded that interconnection of alarms is an
important factor that can affect proper notification and life
safety [1, 2]. The CPSC study shows that interconnected smoke
alarms alerted residents to the fire more than twice as often as
noninterconnected alarms. A Victoria University study [3] also
emphasizes the need for interconnected alarms. The study
indicates that interconnected smoke alarms in every room in
every dwelling would lead to about 50 percent fewer fatalities.
A study by Underwriters Laboratories shows the benefit of
interconnection [4].
(1) Green, M. A., and Andres, C. “2004-2005 National Sample
Survey of Unreported Residential Fires.” CPSC, 2009.
(2) Ahrens, M. “Factors in Smoke Alarm Performance.”
National Fire Protection Association. December 2009.
(3) Thomas, I., and Bruck, D. “Smoke Alarms in Dwellings:
Timely Activation and Effective Notification.” Victoria
University. June 2010.
A.29.8.2.2   One of the common problems associated with
smoke alarms and detectors is the nuisance alarms that are
usually triggered by products of combustion from cooking,
smoking, or other household particulates. While an alarm for
such a condition is anticipated and tolerated by the occupant
of a dwelling unit through routine living experience, the alarm
is not permitted where it also sounds alarms in other dwelling
units or in common use spaces. Nuisance alarms caused by
cooking are a very common occurrence, and inspection author‐
ities should be aware of the possible ramifications where the
coverage is extended beyond the limits of the dwelling unit.
N A.29.9.4(3)   Restraining means are not intended to be used
where the detector or alarm is designed to be plugged directly
into a receptacle without a cord.
A.29.10.2   The UL listing for smoke alarms addresses two cate‐
gories of these devices: one for applications where sensitivity
testing is not required (UTGT), and one for applications where
sensitivity testing is required (UTHA). Refer to the testing
requirements for these devices in Chapter 14.
N A.29.10.3.1   ANSI/UL 2034, Standard for Single and Multiple
Station Carbon Monoxide Alarms, includes a level below which the
alarm should not respond.
A.29.10.4   The linear space rating is the maximum allowable
distance between heat detectors. The linear space rating is also
a measure of detector response time to a standard test fire
when tested at the same distance. A higher rating corresponds
to a faster response time. This Code recognizes only those heat
detectors with ratings of 50 ft (15.2 m) or more.
A.29.10.4.2   A heat detector with a temperature rating some‐
what in excess of the highest normally expected ambient
temperature is specified in order to avoid the possibility of
premature response of the heat detector to non-fire conditions.
Some areas or rooms of the dwelling unit can experience
ambient temperatures considerably higher than those in the
normally occupied living spaces. Examples are unfinished
attics, the space near hot air registers, and some furnace
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 310

ANNEX A 72-307
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
rooms. This fact should be considered in the selection of the
appropriate temperature rating for fixed-temperature heat
detectors to be installed in these areas or rooms.
A.29.10.6.2   Listed household fire alarm systems have a means
to allow users to cancel or abort an actuate fire alarm signal
when they know it is an unwanted alarm.
A.29.10.7.8   Such input and output devices include, but are
not limited to, relay modules, notification appliances, phone
dialers, system control units, heat detectors, and manual fire
alarm boxes.
Δ A.29.10.8.2.1   For RF waves traveling along the earth’s surface,
the signal power loss (in dB), Lp, can be calculated using the
following plane-earth propagation loss model:
L D
h h
p
p
TX RX
=








10
4
2 2log
where Dp represents the distance between the transmitter
and receiver and hTX and hRX are the heights of the transmitter
and receiver, respectively, above the earth.
The plane earth propagation model is a practical simplifica‐
tion and requires that hTX, hRX << Dp. It reflects the average
expected attenuation due to distance of the RF carrier for a
stationary set of radios with an essentially clear line of sight. It
predicts maximum communications range only in the UHF
band (300 MHz to 3 GHz) and is not dependent on frequency.
Inside a building, the model can be expanded to determine
the total path loss, LT, which includes the plane earth loss, Lp
(equation A. 29.10.8.2.1a), and the loss due to the building
materials in the propagation path, Lb, as follows:
L D
h h
LT
p
TX R
b=
( )








+10
4
2log
Χ
If an equivalent open area test distance , DEOAT, is defined as
follows:
L D
h h
T
EOAT
TX R
=
( )








10
4
2log
Χ
then DEOAT can be shown to be:
D h h DEOAT
L
TX R p
LT b
= = ⋅
−
10 1040 40
Χ        
The DEOAT function is used to calculate a test distance
required to verify the functional range of wireless alarm prod‐
ucts. As noted above in the right side of equation
A.29.10.8.2.1d, the function represents two factors — one that
describes the attenuation of a radio frequency signal due to
plane earth propagation path loss ( Dp), and one that describes
 
[A.29.10.8.2.1a]
 
[A.29.10.8.2.1b]
 
[A.29.10.8.2.1c]
 
[A.29.10.8.2.1d]
the dwelling material losses ( Lb) in the signal’s propagation
path. It is the combination of dwelling loss and propagation
path loss that is used in the calculation of the test distance
DEOAT. The losses are expressed in dB, and the unit for distances
is meter.
In reviewing average home sizes, a reliable (indoor) commu‐
nication of 100 ft (30.5 m) is adequate for a majority of dwell‐
ings, based on an average house size of 2200 ft 2 (204 m 2)
[National Association of Home Builders]. Construction materi‐
als of a home (walls and floors) can attenuate an RF signal,
with the RF signal being attenuated more at higher frequencies
[Stone, 1997]. Communication specifications for devices of this
type are typically specified as open field (no obstructions) test
distances and not in terms of attenuation. Therefore, the stand‐
ard specifies a minimum open area test distance, DEOAT, that the
RF products must communicate. This distance is equal to 100 ft
(30.5 m) (the longest straight line distance within a majority of
homes) plus an additional distance that is equivalent to the
attenuation of four walls and two floors (the most straight line
obstructions in a majority of homes). The additional distance
varies depending on the operating frequency of the product.
Formulas for calculating DEOAT are included below, along with
examples for a number of different frequencies. These criteria
are expected to yield reliable indoor communications at 100 ft
(30.5 m) when used inside a majority of dwellings.
The building attenuation factor, Lb, represents the maximum
attenuation value of typical floors and walls within a majority of
structures. Lb is calculated using attenuation values of different
materials. The following method is used to calculate Lb. The
building materials attenuation coefficients specified in this
application are taken from Stone, 1997. Other sources of
appropriate building material attenuation coefficients can be
used; however, testing organizations should apply values consis‐
tently for all products tested.
L1 = frequency-dependent attenuation value for 1∕2 in.
(13 mm) drywall
L2 = frequency-dependent attenuation value for 1 1∕2 in.
(38 mm) structural lumber
L3 = frequency-dependent attenuation value for 3∕4 in.
(19 mm) plywood
L4 = frequency-dependent attenuation value for 1∕2 in.
(13 mm) glass/tile floor
Lw = Attenuation value of a wall = 2 × L1 + L2
Lf = Attenuation value of a floor = L1 + L2 + L3 + L4
Assuming four walls and two floors,
L L Lb w f= × + ×4 2
The source for the equation in 29.10.8.2.1 is Stone, W. “Elec‐
tromagnetic Attenuation in Construction Materials,” National
Institute of Standards and Technology, NISTIR 6055, 1997.
A.29.10.8.2.4   Receiving units that stay in alarm for 30 seconds
or 1 minute longer than the transmitting alarm would provide
additional protection if the first alarm is damaged due to a very
fast growing fire. The persisting alarm signal would provide
additional notification to occupants. This option needs to be
considered in light of the potential for the longer alarm signals
 
[A.29.10.8.2.1e]N
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 311

NATIONAL FIRE ALARM AND SIGNALING CODE72-308
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
on receiving smoke alarms being a potential nuisance to occu‐
pants during test and other nuisance alarm events.
N A.29.10.9.1   NFPA 72  does not require single- and multiple-
station alarms and household alarm systems to send signals off-
premises. However, if such supervision is elected by the owner
or required by some other governing laws, codes, or standards,
this section requires that it be done in accordance with other
parts of this Code, except as noted.
N A.29.10.9.2   Upon receipt of a carbon monoxide (CO) alarm
signal, supervising station personnel should perform the
following actions in the order listed:
(1) Where required by the emergency response agency,
immediately retransmit indication of the carbon monox‐
ide alarm signal to the communications center.
(2) The immediate retransmission should be permitted to be
delayed by not more than 90 seconds where the jurisdic‐
tion permits the supervising station to first contact the
protected premises to determine if the alarm was initiated
by the activation of a test.
(3) Contact the responsible party(s) in accordance with the
notification plan.
(4) Once contacted, the subscriber should be informed to
take action in accordance with the manufacturer's
published instructions, or where the manufacturer's
published instructions are not available, the subscriber
should be advised to take the following actions:
(a) Immediately move to fresh air, either outdoors or by
an open door or window.
(b) Verify that all occupants are accounted for.
(c) Do not reenter the premises or move away from an
open door or window until the emergency service
responders have arrived, the premises have been
aired out, and the alarm remains in its normal
condition.
A.29.10.9.7   Where 29.10.9.7, which provides for screening
alarm signals to minimize response to false alarms, is to be
implemented, the following should be considered:
(1) Was the verification call answered at the protected prem‐
ises?
(2) Did the respondent provide proper identification?
(3) Is it necessary for the respondent to identify the cause of
the alarm signal?
(4) Should the public service fire communications center be
notified and advised that an alarm signal was received,
including the response to the verification call, when an
authorized respondent states that fire service response is
not desired?
(5) Should the public service fire communications center be
notified and advised that an alarm signal was received,
including the response to the verification call, for all
other situations, including both a hostile fire and no
answer to the verification call?
(6) What other actions should be required by a standard
operating procedure?
•
A.29.11.2.1   Once these limits have been exceeded, a house‐
hold fire alarm and/or carbon monoxide detection system
should be installed.
Δ A.29.11.3   One of the most critical factors of any fire alarm
system is the location of the fire detecting devices. This annex
is not a technical study. It is an attempt to provide some funda‐
mentals on fire-warning equipment location. For simplicity,
only those types of alarms or detectors recognized by Chap‐
ter 29 (e.g., smoke and heat alarms or smoke and heat detec‐
tors) are discussed. Specific mounting locations of fire-warning
equipment in unoccupied or architecturally unique areas (e.g.,
as in attics or in rooms with high ceilings) should be evaluated
by a qualified professional.
The conclusions of the Kemano Study and FPRF Smoke
Detector Spacing Requirements Report (2008) have deter‐
mined revisions to smoke alarm and smoke detector mounting
within 4 in. (100 mm) of a flat ceiling/wall corner are now
acceptable. The studies have shown that acceptable detection
performance does not depend on the 4 in. (100 mm) separa‐
tion. Figure A.29.11.3 illustrates acceptable smoke alarm and
smoke detector mounting locations.
A.29.11.3.1   Figure A.29.11.3.1 illustrates acceptable smoke
alarm or smoke detector mounting locations for a peaked ceil‐
ing.
A.29.11.3.2   Figure A.29.11.3.2 illustrates acceptable smoke
alarm or smoke detector mounting locations for a sloped ceil‐
ing.
Ceiling 
Acceptable 
Top of detector 
acceptable here 
Sidewall 
12 in. 
(300 mm) 
maximum 
Note: Measurements shown are to 
the closest edge of the detector. 
FIGURE A.29.11.3  Example of Proper Mounting for Smoke
Alarms and Smoke Detectors.
Anywhere in 
this area 
Not in this area 
36 in. 
( 910 mm) 
4 in. 
(100 mm) 
36 in. 
( 910 mm) 
FIGURE A.29.11.3.1  Example of Proper Mounting for
Alarms and Detectors with Peaked Ceilings.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 312

ANNEX A 72-309
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.29.11.3.3   Figure A.29.11.3 illustrates acceptable smoke
alarm or smoke detector mounting locations.
In those dwelling units employing radiant heating in the
ceiling, the wall location is the recommended location. Radiant
heating in the ceiling can create a hot air boundary layer along
the ceiling surface, which can seriously restrict the movement
of smoke and heat to a ceiling-mounted detector.
A.29.11.3.4(3)   Smoke detectors and smoke alarms should be
installed in those locations recommended by the manufactur‐
er’s published instructions, except in those cases where the
space above the ceiling is open to the outside and little or no
insulation is present over the ceiling. Such cases result in the
ceiling being excessively cold in the winter or excessively hot in
the summer. Where the ceiling is significantly different in
temperature from the air space below, smoke and heat have
difficulty reaching the ceiling and a detector that is located on
that ceiling.
A.29.11.3.4(4)   As per annex material located in A.29.8.1, it is
not normally recommended that smoke alarms or smoke detec‐
tors be placed in kitchen spaces. This section of the code
provides guidelines for safe installation if a need exists to install
a smoke alarm or smoke detector in a residential kitchen space
or cooking area.
Within this Code section, a fixed cooking appliance is any
appliance that is intended to be permanently connected elec‐
trically to the wiring system or the fuel source. A stationary
cooking appliance is any appliance that is intended to be
fastened in place or located in a dedicated space, and is
connected to the supply circuit or fuel source.
Smoke alarms and smoke detectors that are currently availa‐
ble to consumers are susceptible to particles released into the
air during normal cooking procedures. If smoke alarms and
smoke detectors are placed too close to the area where the
cooking source originates, a high level of nuisance alarms can
occur. Frequent nuisance alarms can result in an occupant disa‐
bling the smoke alarm or smoke detector.
Nuisance alarm studies show that commercially available
residential smoke alarms and smoke detectors are susceptible
to nuisance alarms when installed too close to cooking applian‐
ces. As the horizontal distance between the smoke alarm or
smoke detectors and the cooking appliance increases, the
frequency of nuisance alarms decreases. Smoke alarms or
smoke detectors that use ionization smoke detection have been
shown to be more susceptible to cooking nuisance alarms than
those that use photoelectric smoke detection when the alarms
or detectors are installed within 10 ft (3.0 m) along a horizon‐
36 in. (910 mm) 
4 in. (100 mm) 
Not in this area 
Anywhere in 
this area 
FIGURE A.29.11.3.2  Example of Proper Mounting for
Alarms and Detectors with Sloped Ceilings.
tal smoke travel path from a cooking appliance. Smoke alarms
or smoke detectors that use photoelectric smoke detection
produce nuisance alarms when installed less than 10 ft (3.0 m)
from a cooking appliance, though to a lesser degree.
The occurrence of the higher frequency of nuisance alarms
observed in smoke alarms or smoke detectors that use ioniza‐
tion detection have been documented in the fire research data.
Due to the differences in technology between ionization detec‐
tion and photoelectric detection, the sensitivity typically used
for ionization detection is much higher than that used for
photoelectric detection. This sensitivity difference is a result of
each type of the detection being required to satisfy UL 217
performance tests. Removing detection technology from
consideration, the frequency of nuisance alarms is solely due to
the sensitivity of the detection method used. Thus, both ioniza‐
tion and photoelectric detector technologies will produce
nuisance alarms due to cooking, but currently available smoke
alarms and smoke detectors that use ionization detection typi‐
cally produce more cooking-related nuisance alarms.
The higher sensitivities of currently available smoke alarms
and smoke detectors that use ionization detection do provide a
benefit at the expense of a potentially higher rate of cooking-
related nuisance alarms. Research has demonstrated that ioni‐
zation detection will typically respond faster than photoelectric
detection to flaming fires, providing earlier warning to occu‐
pants that might allow for quicker intervention or faster egress.
In general, the installation of smoke alarms or smoke detectors
that use ionization detection will result in increased fire safety
at the risk of a higher frequency of nuisance alarms. The instal‐
lation of smoke alarms or smoke detectors that use photoelec‐
tric detection will result in reduced fire safety for flaming fires
and a reduced risk of nuisance alarms. Based on the trade-off
between faster response to fires and the frequency of nuisance
alarms, detectors that utilize both technologies (i.e., ionization,
photoelectric, and a combination) are allowed to be installed
between 10 ft (3.0 m) and 20 ft (6.1 m) along a horizontal flow
path from a standard or fixed cooking appliance if the specific
detector is equipped with an alarm silencing means or is of the
photoelectric-type.
Nuisance alarm studies provide data on cooking nuisances
that emanate from both fixed cooking appliances and station‐
ary cooking appliances (e.g., stove, oven) as well as portable
cooking appliances (e.g., toaster). Based on these studies,
which demonstrate the potential of all cooking appliances to
generate nuisance sources, a zone of exclusion has been speci‐
fied surrounding each stationary or fixed cooking appliance.
The purpose of this zone is to limit the installation of smoke
alarms and detectors in areas where stationary, fixed, or porta‐
ble cooking appliances will be located within the residential
kitchen space such that potential nuisance alarms are mini‐
mized. The size of the zone of exclusion is specified to attempt
to take into account the unknown and transitory locations of
portable cooking appliances. This zone of exclusion is deter‐
mined by measuring a 10 ft (3.0 m) radial distance from the
closest edge of a stationary or fixed cooking appliance. The
zone of exclusion is not intended to pass through walls or door‐
ways. Figure A.29.11.3.4(4)(a) provides an example of the zone
of exclusion in a generalized residential kitchen.
If other areas of this code require that a smoke alarm or
smoke detector be placed within a horizontal flow path
distance between 10 ft (3.0 m) and 20 ft (6.1 m) from a station‐
ary or fixed cooking appliance, the following method should
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 313

NATIONAL FIRE ALARM AND SIGNALING CODE72-310
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
be used to determine the distance, and only photoelectric
detection or smoke alarms/detectors with alarm silencing
means can be installed in this area.
To install a smoke alarm or detector between 10 ft (3.0 m)
and 20 ft (6.1 m) from the cooking appliance, an installer must
first determine the 10 ft (3.0 m) area of exclusion. Once the
area of exclusion is determined, an installer must then deter‐
mine the horizontal flow distance. This is the horizontal
distance along the ceiling from the closest edge of the cooking
appliance to the smoke alarm or detector. The horizontal
distance can consist of line segments due to impediments, such
as interior partitions. Once an impediment is met, the meas‐
urement of the distance will then continue along the new hori‐
zontal path segment until the distance requirement is met or
another impediment is encountered. Figure A.29.11.3.4(4)(b)
provides an example for placement outside a kitchen in a
nearby hallway. Figure A.29.11.3.4(4)(c) provides another
example of appropriate placement outside of a kitchen in an
adjacent room.
At a horizontal flow path distance of greater than 20 ft
(6.1 m), any type of smoke alarm or smoke detector can be
installed.
In rare cases, a residential dwelling can be of such size and
configuration that an area of exclusion of 10 ft (3.0 m) from a
stationary or fixed cooking appliance excludes the placement
of a smoke alarm or smoke detector required by other areas of
this Code. In these cases, a smoke alarm or smoke detector
using photoelectric detection can be installed at least 72 in.
(1.83 m) from the fixed or stationary cooking appliance.
Figure A.29.11.3.4(4)(d) provides an example of this situation
in practice where a smoke alarm or smoke detector is required
outside of the sleeping area, but the space is in close proximity
to the kitchen space.
Stationary or fixed 
cooking appliance 
Area of exclusion 
No smoke alarm 
or detector 
Smoke alarm 
or detector with 
silencing means 
or photoelectric 
type 
Kitchen 
10 ft (3.
0 m) 
FIGURE A.29.11.3.4(4)(a)  Example of Zone of Exclusion (gray area) Within Typical
Residential Kitchen.
60 in. (1.52 m) 
Stationary or fixed 
cooking appliance 
Area of exclusion 
No smoke alarm 
or detector 
Smoke alarm or detector 
with silencing means or 
photoelectric type 
Kitchen 
Bedroom 
Bedroom 
Bathroom 
36 in. (910 mm) 
or greater 
10 ft (3.0 m) 
FIGURE A.29.11.3.4(4)(b)  Example of Smoke Alarm or Smoke Detector Placement Between
10 ft (3.0 m) and 20 ft (6.1 m) Away in Hallway from Center of Stationary or Fixed Cooking
Appliance.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 314

ANNEX A 72-311
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
A.29.11.3.4(7)   Studies indicate that smoke alarms and smoke
detectors that use ionization detection, photoelectric detec‐
tion, or a combination of ionization and photoelectric detec‐
tion, are susceptible to nuisance alarms caused by steam. Little
research has been done on the comparative response of these
types of detection to steam. Steam particles, in general, are visi‐
ble, reflect light easily, and are typically produced in a size
range that would be more likely to actuate a photoelectric
sensor. Thus, it is required that smoke alarms and smoke detec‐
tors be installed greater than 36 in. (910 mm) from the bath‐
room door where possible. Increasing the distance between the
smoke alarm or smoke detector and the bathroom door can
reduce the frequency of nuisance alarms from bathroom
steam. Frequent nuisance alarms can result in the occupant
disabling the smoke alarm. Each incremental increase in sepa‐
ration, up to 10 ft (3.0 m), between the bathroom door and the
smoke alarm or smoke detector is expected to reduce the
frequency of nuisance alarms.
N A.29.11.3.4(9)   There are circumstances in which the place‐
ment of smoke alarms and detectors cannot physically meet the
requirement to be 36 in. (910 mm) or further away from the
tip of the fan blade. Consequently, there is an irreconcilable
conflict in enforcing all siting requirements of this standard, so
the requirement of 29.11.3.4(10) only applies where possible to
allow compliance with this standard. A limited study (Gottuk
and Gottuk 2015) has indicated that placing alarms closer than
36 in. (910 mm) is not expected to produce an unacceptable
risk, and in some cases, could improve performance.
A.29.11.3.4(12)   Figure A.29.11.3.4(12) illustrates acceptable
smoke alarm or smoke detector mounting locations for tray-
shaped ceilings.
Stationary or fixed 
cooking appliance 
Area of exclusion 
No smoke alarm 
or detector 
Smoke alarm or detector 
with silencing means or 
photoelectric type 
Kitchen Living room 
10 ft (3.0 m) 
FIGURE A.29.11.3.4(4)(c)  Example of Smoke Alarm or Smoke Detector Placement Between
10 ft (3.0 m) and 20 ft (6.1 m) Away in Hallway from Center of Stationary or Fixed Cooking
Appliance.
Stationary or 
fixed cooking 
appliance 
Photoelectric 
smoke alarm 
or detector 
Smoke alarm 
or detector with 
silencing means 
or photoelectric 
type 
Kitchen 
Bedroom 
Between 10 ft (3.0 m) 
and 20 ft (6.1 m) 
from cooking appliance 
Area of 
exclusion 
No smoke 
alarm or 
detector 
78 in. (1.98 m) 
72 in. (1
.83
 m) 
FIGURE A.29.11.3.4(4)(d)  Example of Exception Placement of Photoelectric Smoke Alarm or
Smoke Detector at 72 in. (1.83 m) from Stationary or Fixed Cooking Appliance.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 315

NATIONAL FIRE ALARM AND SIGNALING CODE72-312
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
A.29.11.4   While Chapter 29 does not require heat alarms or
heat detectors as part of the basic protection scheme, it is
recommended that the householder consider the use and
placement of additional heat detectors for the same reasons
presented under A.29.11.3. For example, additional heat
alarms or heat detectors could be considered, but not limited
to, the following areas: kitchen, dining room, attic (finished or
unfinished), furnace room, utility room, basement, and inte‐
gral or attached garage.
The placement of the heat alarm or heat detector is critical
where maximum speed of fire detection is desired. Thus, a logi‐
cal location for a heat alarm or heat detector is the center of
the ceiling. At this location, the heat alarm or heat detector is
closest to all areas of the room.
A.29.11.4.1   Heat Alarm or Heat Detector Mounting — Dead Air
Space. Heat from a fire rises to the ceiling, spreads out across
the ceiling surface, and begins to bank down from the ceiling.
The corner where the ceiling and the wall meet is an air space
into which heat has difficulty penetrating. In most fires, this
dead air space measures about 4 in. (100 mm) along the ceil‐
ing from the corner and about 4 in. (100 mm) down the wall as
shown in Figure A.17.6.3.1.3.1. Heat alarm or heat detectors
should not be placed in this dead air space.
A.29.11.4.2   Figure A.29.11.3.2 illustrates acceptable heat
alarm or heat detector mounting locations for sloped ceilings.
A.29.11.4.4   Spacing of Detectors.  Where a room is too large for
protection by a single heat alarm or heat detector, multiple
alarms or detectors should be used. It is important that they be
properly located so all parts of the room are covered. (For
further information on the spacing of detectors, see Chapter 17.)
Where the Distance Between Detectors Should Be Further Reduced.
The distance between detectors is based on data obtained from
the spread of heat across a smooth ceiling. Where the ceiling is
not smooth, the placement of the heat alarm or heat detector
should be tailored to the situation.
Anywhere along this bold surface 
12 in. 
(300 mm) 
FIGURE A.29.11.3.4(12)  Locations Permitted for Smoke
Alarms and Smoke Detectors on Tray-Shaped Ceilings.
Figure A.17.6.3.1.3.1 illustrates acceptable heat alarms or
heat detector mounting locations for smooth ceilings and side‐
walls.
A.29.11.4.7   Refer to Figure A.29.11.4.7, where the distance
between heat alarms or heat detectors should be further
reduced.
For instance, with open wood joists, heat travels freely down
the joist channels so that the maximum distance between the
heat alarm or heat detectors [(50 ft) 15.2 m] can be used.
However, heat has trouble spreading across the joists, so the
distance in this direction should be one-half the distance
allowed between detectors, as shown in Figure A.29.11.4.7, and
the distance to the wall is reduced to 12.5 ft (3.8 m). Since one-
half of 50 ft (15.2 m) is 25 ft (7.6 m), the distance between heat
alarms or detectors across open wood joists should not exceed
25 ft (7.6 m), as shown in Figure A.29.11.4.7, and the distance
to the wall is reduced [one-half of 25 ft (7.6 m)] to 12.5 ft
(3.8 m). Paragraph 29.11.4.6 requires that a heat alarm or heat
detectors be mounted on the bottom of the joists and not up in
joist channels.
Walls, partitions, doorways, ceiling beams, and open joists
interrupt the normal flow of heat, thus creating new areas to be
protected.
In addition to the special requirements for heat detectors
installed on ceilings with exposed joists, reduced spacing also
might be required due to other structural characteristics of the
protected area, possible drafts, or other conditions that could
affect heat alarm or detector operation.
N A.29.14.5(7)   Actions that should be considered include open‐
ing windows and doors and evacuation. Also, the information
should provide examples of organizations to be contacted for
assistance.
12 ¹⁄₂ ft  
(3.8 m) 
25 ft 
(7.6 m  )
50 ft (15 m) 
25 ft 
(7.6 m  )
FIGURE A.29.11.4.7  Open Joists, Attics, and Extra-High
Ceilings are Some Areas that Require Special Knowledge for
Installation.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 316

ANNEX B 72-313
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Annex B   Engineering Guide for Automatic Fire Detector
Spacing
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
Users of Annex B should refer back to the text of NFPA 72 to famili‐
arize themselves with the limitations of the design methods summarized
herein.
Section B.2, and particularly B.2.2 and B.2.3, are largely based on
the work of Custer and Meacham as found in “Performance-Based Fire
Safety Engineering: An Introduction of Basic Concepts” (Meacham
and Custer 1995) and Introduction to Performance-Based Fire Safety
(Custer and Meacham 1997). [25]
The National Fire Protection Association and the Technical Commit‐
tee on Initiating Devices for Fire Alarm Systems gratefully acknowledge
the technical contributions of the Society of Fire Protection Engineers,
Richard Custer, and Brian Meacham to performance-based design and
this annex.
B.1 Introduction.
B.1.1 Scope.    Annex B provides information intended to
supplement Chapter 17. It includes a procedure for determin‐
ing detector spacing based on the objectives set for the system,
size, and rate of growth of fire to be detected, various ceiling
heights, ambient temperatures, and response characteristics of
the detectors. In addition to providing an engineering method
for the design of detection systems using plume-dependent
detectors, heat detectors, and smoke detectors, this annex also
provides guidance on the use of radiant energy–sensing detec‐
tors.
B.1.2 General.
B.1.2.1   In the 1999 edition Annex B was revised in its entirety
from previous editions. The correlations originally used to
develop the tables and graphs for heat and smoke detector
spacings in the earlier editions have been updated to be consis‐
tent with current research. These revisions correct the errors in
the original correlations. In earlier editions, the tables and
graphs were based on an assumed heat of combustion of
20,900 kJ/kg (8986 Btu/lb). The effective heat of combustion
for common cellulosic materials is usually taken to be approxi‐
mately 12,500 kJ/kg (5374 Btu/lb). The equations in this
annex were produced using test data and data correlations for
cellulosic (wood) fuels that have a total heat of combustion of
about 12,500 kJ/kg (5374 Btu/lb).
B.1.2.2   In addition to the revisions undertaken in 1999, the
concept of performance-based design was further expanded
on. This included, to a large extent, additional material taken
from the work of Custer and Meacham  [25]. Since this time,
the industry continues to develop additional codes, standards,
and guides to further assist in undertaking a performance-
based assessment. This includes the work of SFPE [40, 49],
NFPA [50, 51, 52], and ICC [53].
B.1.2.3   For the purposes of this annex, the heat produced by
a fire is manifested either as convective heat or radiant heat. It
is assumed that conductive heat transfer is of little consequence
during the early stages of the development of a fire, where this
annex is relevant. A convective heat release rate fraction equal
to 75 percent of the total heat release rate has been used in this
annex. Users should refer to references 12 and 13 in I.1.2.18
for fuels or burning conditions that are substantially different
from these conditions.
B.1.2.4   The design methods for plume-dependent fire detec‐
tors provided in this annex are based on full-scale fire tests
funded by the Fire Detection Institute in which all fires were
geometrically growing flaming fires. (See Environments of Fire
Detectors — Phase 1: Effect of Fire Size, Ceiling Height and Material;
Measurements Vol. I and Analysis Vol. II [10].)
B.1.2.5   The guidance applicable to smoke detectors is limited
to a theoretical analysis based on the flaming fire test data and
is not intended to address the detection of smoldering fires.
B.1.2.6   The design methods for plume-dependent fire detec‐
tors do not address the detection of steady-state fires.
B.1.2.7   The design methods for plume-dependent fire detec‐
tors used in this annex are only applicable when employed in
the context of applications where the ceiling is smooth and
level. They cannot be used for ceilings where there are beams,
joists, or bays formed by beams and purlins. The research upon
which the following methods have been based did not consider
the effect of beams, joists, and bays in sufficient detail to justify
the use of this annex to those applications.
B.1.3 Purpose.
Δ B.1.3.1   The purpose of Annex B is to provide a performance
basis for the location and spacing of fire detection–initiating
devices. The sections for heat and smoke detectors provide an
alternative design method to the prescriptive approach presen‐
ted in Chapter 17 (i.e., based on their listed spacings). The
section on radiant energy–sensing detectors elaborates on the
performance-based criteria already existing in Chapter 17. A
performance-based approach allows one to consider potential
fire growth rates and fire signatures, the individual compart‐
ment characteristics, and damageability characteristics of the
targets (e.g., occupants, equipment, contents, structures, and
so on) in order to determine the location of a specific type of
detector to meet the objectives established for the system.
B.1.3.2   Under the prescriptive approach, heat detectors are
installed according to their listed spacing. The listed spacing is
determined in a full-scale fire test room. The fire test room
used for the determination of listed spacing for heat detectors
has a ceiling height of 4.8 m (15 ft 9 in.). A steady-state, flam‐
mable liquid fire with a heat release rate of approximately
1137 kW (1200 Btu/sec), located 0.9 m (3 ft) above the floor, is
used as the test fire. Special 71°C (160°F) test sprinklers are
installed on a 3 m × 3 m (10 ft × 10 ft) spacing array such that
the fire is in the center of the sprinkler array. The heat detec‐
tors being tested are installed in a square array with increasing
spacing centered about the fire location. The elevation of the
test fire is adjusted during the test to produce the temperature
versus time curve at the test sprinkler heads to yield actuation
of the heads in 2.0 minutes ±10 seconds. The largest heat
detector spacing that achieves alarm before the actuation of
the sprinkler heads in the test becomes the listed spacing for
the heat detector. See Figure A.17.6.3.1.1(c). If the room
dimensions, ambient conditions, and fire and response charac‐
teristics of the detector are different from above, the response
of the heat detector must be expected to be different as well.
Therefore, the use of an installed detector spacing that is
different from the listed spacing might be warranted through
the use of a performance-based approach if the conditions are
as follows:
(1) The design objectives are different from designing a
system that operates at the same time as a sprinkler in the
approval test.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 317

NATIONAL FIRE ALARM AND SIGNALING CODE72-314
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(2) Faster response of the device is desired.
(3) A response of the device to a smaller fire than used in the
approved test is required.
(4) Accommodation to room geometry that is different from
that used in the listing process.
(5) Other special considerations, such as ambient tempera‐
ture, air movement, ceiling height, or other obstruction,
are different from or are not considered in the approval
tests.
(6) A fire other than a steady state 1137 kW (1200 Btu/sec)
fire is contemplated.
B.1.3.3   The designer of fire alarm systems needs to be knowl‐
edgeable in the applicable areas associated with undertaking a
performance-based design, including fire dynamics,
performance-based design, detector response, and so forth,
and apply these principles judiciously. In addition, the majority
of jurisdictions consider the design of fire alarm systems as
“engineering work.” They therefore require licensed engineers
to perform such work. Other jurisdictions allow technologists
to lay out fire alarm systems as long as they follow the appropri‐
ate prescriptive requirements. Designers who are using a
performance-based design approach need to review the rele‐
vant engineering licensure laws in the jurisdictions in which
they are practicing, as performance-based designs might very
likely be deemed engineering and of the type that requires
licensure of a professional engineer.
B.2 Performance-Based Approach to Designing and Analyzing
Fire Detection Systems.
Δ B.2.1 Overview.    Subsection B.2.1 provides an overview of a
systematic approach to conducting a performance-based design
or analysis of a fire detection system. The approach has been
outlined by Custer and Meacham and the SFPE Engineering
Guide to Performance Based Fire Protection  [40] and is summarized
below in the context of design and analysis of fire detection
systems. (Refer to Figure B.2.1.)  This approach has been divided
into two phases: defining goals and objectives and system
design and evaluation.
Yes
Step 7e – Modify 
Candidate Design
Step 7c – Evaluate 
Selected Design for 
Each Fire Scenario
Step 1 – Define 
Scope of Project
Step 2 – 
Identify Goals
Step 3 – Identify 
Stakeholder’s 
Objectives
Step 4 – Define 
Design Objectives
Step 5 – Define 
Performance Criteria
Step 6 – Develop 
Fire Scenarios and 
Design Fires
Step 7 – Develop 
and Evaluate 
Candidate Designs
Step 8 – Select 
and Document 
Final Design
Phase I
Phase II
Step 7a – Develop 
Candidate Designs 
for Each Scenario
Step 7b – Select 
Candidate Designs
Do 
Results Meet 
Criteria?
No
Step 7f – Ree valuate 
Design for Each Fire 
Scenario
Do 
Results Meet 
Criteria?
No
A
A
B
Yes
Step 7d – Select 
Next Candidate 
Design
Accept Design(s) B
FIGURE B.2.1  Overview of the Performance-Based Design Process. [25]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 318

ANNEX B 72-315
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
B.2.2 Phase 1 — Defining Goals and Objectives.
B.2.2.1 Define Scope of Project.
B.2.2.1.1   The initial step of this approach is to identify infor‐
mation relative to the overall scope of work on the project,
including characteristics of the building, design intent, design
and construction team organization, constraints on design and
project schedule, proposed building construction and features,
relevant hazards, how the building functions, occupant charac‐
teristics, and so forth. Additional information that one might
want to consider could also include characteristics of the fire
departments, historic preservation, building management, and
applicable regulations.
B.2.2.1.2   While defining the project’s scope, the designer will
identify which of the three situations in Table B.2.2.1.2 best
describes the project at hand (i.e., a performance-based analy‐
sis of an existing detection system in an existing building).
B.2.2.2 Identify Goals.
B.2.2.2.1   Fire protection assets are acquired in order to attain
one or more of the following four goals:
(1) To provide life safety (occupants, employees, fire fighters,
and so forth)
(2) To protect property and heritage (structure, contents,
and so forth)
(3) To provide for continuity of operations (protect stake‐
holder’s mission, operating capability, and so forth)
(4) To limit the environmental impact of fire (toxic products,
fire-fighting water run-off, and so forth)
B.2.2.2.2   Fire protection goals are like other goals in that they
are generally easy to agree on, are qualitative, and are noncon‐
troversial in nature. They express the desired overall outcome
to be achieved, that is, to provide life safety to the building
occupants.
B.2.2.2.3   When starting the performance-based process, the
various parties — including the stakeholders (i.e., the architect,
building owner, insurance carrier, building or fire officials, and
so forth), the authority having jurisdiction, and the design
engineer — work together to prioritize the basic fire protection
goals. Prioritizing is based on the stakeholder’s objective and
the building and occupancy involved. For example, life safety is
a high priority in a hospital or stadium, while property protec‐
tion might have an equally high priority in a large warehouse
or historic building.
B.2.2.3 Identify Stakeholder’s Objectives.
B.2.2.3.1   Each stakeholder must explicitly state her or his
objectives in terms of acceptable loss for the various goals previ‐
ously stated.
B.2.2.3.2   Stakeholder objectives specify how much safety the
stakeholder wants, needs, or can afford. “No loss of life within
the room of origin” is a sample stakeholder objective or state‐
ment of the stakeholder’s maximum acceptable loss.
Table B.2.2.1.2  Design/Analysis Situation
Building Type System Type Design/Analysis
New New Design
Existing New Design
Existing Existing Analysis
B.2.2.3.3   The stakeholder’s objectives are generally not stated
in fire protection engineering terms.
B.2.2.3.4   Note that in a performance-based code environ‐
ment, the Code will most likely define a performance objective
or stakeholder objective.
B.2.2.4 Define Design Objectives.
B.2.2.4.1   The stakeholder’s objective must then be explicitly
stated and quantified in fire protection engineering terms that
describe how the objective will be achieved. This demands that
the design objectives be expressed quantitatively. See Table
B.2.2.4.1(a) through Table B.2.2.4.1(c).
B.2.2.4.2   The design objective provides a description of how
the stakeholder’s objective will be achieved in general fire
protection engineering terms prior to this description being
quantified. The general objective is then reduced to explicit
and quantitative fire protection engineering terms. The
explicit fire protection engineering objectives provide a
performance benchmark against which the predicted perform‐
ance of a candidate design is evaluated.
Table B.2.2.4.1(a) Defining Goals and Objectives — Life
Safety
Fire protection goal Provide life safety
Stakeholder’s objective No loss of life within compartment of 
origin
Design objective Maintain tenable conditions within 
the compartment of origin
Performance criteria Maintain: Temperatures below xx°C 
(°F) Visibility above yy m (ft) CO 
concentration below zz ppm for tt 
minutes
Table B.2.2.4.1(b) Defining Goals and Objectives — Property
Protection
Fire protection goal Provide protection of property
Stakeholder’s objective No fire damage outside compartment 
of origin
Design objective Limit the spread of flame to the 
compartment of origin
Performance criteria Maintain upper layer temperature 
below xx°C (°F) and radiation level 
to the floor below yy kW/m2 (Btu/
sec·ft 2) to prevent flashover
Table B.2.2.4.1(c) Defining Goals and Objectives — Continuity
of Operations
Fire protection goal Provide continuity of operations
Stakeholder’s objective Prevent any interruption to business 
operations in excess of 2 hours
Design objective Limit the temperature and the 
concentration of HCl to within 
acceptable levels for continued 
operation of the equipment
Performance criteria Provide detection such that operation 
of a gaseous suppression system will 
maintain temperatures below xx°C 
(°F) and HCl levels below yy ppm
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 319

NATIONAL FIRE ALARM AND SIGNALING CODE72-316
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.2.2.5 Define Performance Criteria.
B.2.2.5.1   Once the design objective has been established,
specific, quantitatively expressed criteria that indicate attain‐
ment of the performance objective are developed.
B.2.2.5.2   Performance criteria provide a yardstick or thresh‐
old values that can measure a potential design’s success in
meeting stakeholder objectives and their associated design
objectives. [25]
B.2.2.5.3   Quantification of the design objectives into perform‐
ance criteria involves determination of the various fire-induced
stresses that are a reflection of the stated loss objectives.
Performance criteria can be expressed in various terms, includ‐
ing temperature, radiant flux, a rate of heat release, or concen‐
tration of a toxic or corrosive species that must not be
exceeded.
B.2.2.5.4   Once the design performance criteria are estab‐
lished, appropriate safety factors are applied to obtain the
working design criteria. The working design criteria reflect the
performance that must be achieved by the detection system.
This performance level must allow appropriate actions to be
undertaken (e.g., actuate suppression systems, occupants'
egress, notify fire department, and so forth) to meet the objec‐
tives. An acceptable fire detection system design provides the
detection of the fire sufficiently early in its development to
permit the other fire protection systems to meet or exceed the
relevant performance criteria established for those systems.
B.2.2.5.5   Throughout the process identified as Phase I and II,
communication should be maintained with the authorities
having jurisdiction (AHJs) to review and develop consensus on
the approach being taken. It is recommended that this commu‐
nication commence as early in the design process as possible.
The AHJ should also be involved in the development of
performance criteria. Often the acceptance of a performance-
based design in lieu of a design based on a prescriptive
approach relies on demonstrating equivalence. This is called
the comparative method, where the designer demonstrates that
the performance-based design responds at least as well as, if
not better than, a system designed using a prescriptive
approach.
B.2.3 Phase II — System Design and Evaluation.
B.2.3.1 Develop Fire Scenarios.
B.2.3.1.1 General.
B.2.3.1.1.1   A fire scenario defines the development of a fire
and the spread of combustion products throughout a compart‐
ment or building. A fire scenario represents a set of fire condi‐
tions that are deemed a threat to a building and its occupants
and/or contents, and, therefore, should be addressed in the
design of the fire protection features of the structure. [25]
B.2.3.1.1.2   The process of developing a fire scenario is a
combination of hazard analysis and risk analysis. The hazard
analysis identifies potential ignition sources, fuels, and fire
development. Risk is the probability of occurrence multiplied
by the consequences of that occurrence. The risk analysis looks
at the impact of the fire to the surroundings or target items.
B.2.3.1.1.3   The fire scenario should include a description of
various conditions, including building characteristics, occupant
characteristics, and fire characteristics. [25, 40]
B.2.3.1.2 Building Characteristics.    Building characteristics
include the following:
(1) Configuration (area; ceiling height; ceiling configuration,
such as flat, sloped beams; windows and doors, and ther‐
modynamic properties)
(2) Environment (ambient temperature, humidity, back‐
ground noise, and so forth)
(3) Equipment (heat-producing equipment, HVAC, manufac‐
turing equipment, and so forth)
(4) Functioning characteristics (occupied, during times, days,
and so forth)
(5) Target locations
(6) Potential ignition sources
(7) Aesthetic or historic preservation considerations
(Note target items — that is, areas associated with stake‐
holder objectives — along the expected route of spread for
flame, heat, or other combustion products.)
B.2.3.1.3 Occupant Characteristics.    Occupant characteristics
include the following:
(1) Alertness (sleeping, awake, and so forth)
(2) Age
(3) Mobility
(4) Quantity and location within the building
(5) Sex
(6) Responsiveness
(7) Familiarity with the building
(8) Mental challenges
Human behavior plays a key role in life safety, as well as with
the other fire safety goals. (See SFPE Engineering Guide to Human
Behavior in Fire.) The possible actions that could be taken upon
detecting a fire as well as how one reacts once they hear an
alarm need to be considered. These actions can include alert‐
ing and rescuing other family members, gathering belongings,
interpreting or verifying the message, shutting down processes.
They should also include a look at how individuals respond on
their own as well as in group situations.
Once these occupant characteristics and their behavior have
been analyzed, one might also want to determine evacuation
times. Numerous factors again need to be considered, includ‐
ing number of occupants, distribution throughout the build‐
ing, pre-movement times, motivation, state of wakefulness,
familiarity, capacity, and layout of the means of egress.
Due to the nature of human behavior, it is difficult to accu‐
rately quantify the movements and evacuation times of occu‐
pants from a building. Thus, particular attention should be
given to assumptions and uncertainties assigned to these occu‐
pant characteristics.
B.2.3.1.4 Fire Characteristics.
B.2.3.1.4.1   Fire characteristics include the following:
(1) Ignition sources — temperature, energy, time, and area
of contact with potential fuels
(2) Initial fuels
(a) State. Fuels can come in various states (i.e., solid,
liquid, or gas). Each state can have very different
combustion characteristics (i.e., a solid block of
wood versus wood shavings versus wood dust)
(b) Type and quantity of fuel . A fire’s development and
duration depends also on what is burning.
Cellulosic-based materials burn quite differently
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 320

ANNEX B 72-317
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
compared to plastics, or flammable liquids, in terms
of producing different fire growth rates, heat
release rates, and products of combustion.
(c) Fuel configuration. The geometrical arrangement of
the fuel can also influence the fire growth rate and
heat release rate. A wood block will burn very differ‐
ently from a wood crib, as there is more surface area
and ventilation, and radiation feedback between the
combustible materials is increased.
(d) Fuel location . The location of the fuel (i.e., against
wall, in corner, in open, against the ceiling) will
influence the development of the fire. Fires in the
corner of a room or against a wall will typically grow
faster than a fire located in the center of a room.
(e) Heat release rate . The rate at which heat is released
depends on the fuel’s heat of combustion, the mass
loss rate, the combustion efficiency, and the amount
of incident heat flux. The mass loss rate also directly
relates to the production rate of smoke, toxic gases,
and other products of combustion.
(f) Fire growth rate . Fires grow at various rates that are
dependent on type of fuel, configuration, and
amount of ventilation. Some fires such as confined
flammable liquid fires might not be growing fires as
their burning area is fixed. These are referred to as
steady state fires. The faster a fire develops, the
faster the temperature rises, and the faster the prod‐
ucts of combustion are produced.
(g) Production rate of combustion products (smoke, CO, CO 2,
etc.). As the characteristics of various fuels vary, so
will the type of quantity of materials generated
during combustion. Species production rates can be
estimated with species yields, which are representa‐
tive of the mass of species produced per mass of fuel
loss.
(3) Secondary fuels — proximity to initial fuels; amount;
distribution, ease of ignitibility (see initial fuels); and exten‐
sion potential (beyond compartment, structure, area, if
outside)
B.2.3.1.4.2   An example of a fire scenario in a computer room
might be as follows.
The computer room is 9.1 m × 6 m (30 ft × 20 ft) and 2.8 m
(8 ft) high. It is occupied 12 hours a day, 5 days a week. The
occupants are mobile and familiar with the building. There are
no fixed fire suppression systems protecting this location. The
fire department is capable of responding to the scene in
6 minutes, and an additional 15 minutes for fire ground evolu‐
tion is needed.
Overheating of a resistor leads to the ignition of a printed
circuit board and interconnecting cabling. This leads to a fire
that quickly extends up into the above -ceiling space containing
power and communications cabling. The burning of this
cabling produces large quantities of dense, acrid smoke and
corrosive products of combustion that spread throughout the
computer suite. This causes the loss of essential computer and
telecommunications services for 2 months.
B.2.3.2 Develop Design Fires.
B.2.3.2.1 General.
B.2.3.2.1.1   The design fire is the fire the system is intended to
detect. When specifying a design fire, the specifics regarding
the ignition, growth, steady-state output (if appropriate), and
decay of the fire are expressed quantitatively.
There are numerous analysis techniques available to identify
fire scenarios. These can typically fall into one of two catego‐
ries: probabilistic or deterministic.
Probabilistic approaches typically relate to the statistical like‐
lihood that ignition will occur, and the resultant outcome if a
fire does occur. Probabilistic approaches could use the follow‐
ing as sources of data:
(1) Fire statistics (ignition, first items ignited, and so on)
(2) Past history
(3) Hazard/failure analysis
(4) Failure modes and effects analysis (FMEA)
(5) Event trees
(6) Fault trees
(7) HAZOP studies
(8) Cause-consequence analysis
Deterministic approaches use analysis or engineering judg‐
ment that is based on chemistry, physics, or correlations based
on experimental data.
The selection of the design fire scenario and the supporting
analysis techniques should be appropriate to the premise or
processes. Inappropriate scenario selection or analysis can
result in conservative designs that are not economical or
designs with unacceptably high risks.
Δ B.2.3.2.1.2   Fire development varies depending on the
combustion characteristics of the fuel or fuels involved, the
physical configuration of the fuels, the availability of combus‐
tion air, and the influences due to the compartment. Once a
stable flame is attained, most fires grow in an accelerating
pattern (see Figure B.2.3.2.3.5) , reach a steady state character‐
ized by a maximum heat release rate, and then enter into a
decay period as the availability of either fuel or combustion air
becomes limited. Fire growth and development are limited by
factors such as quantity of fuel, arrangement of fuel, quantity of
oxygen, and the effect of manual and automatic suppression
systems.
For design fires with a smoldering period, very little data are
available. The design engineer should, therefore, be careful in
specifying the duration of this period. The fire growth rate of
flaming fires is determined by a variety of factors, including the
following:
(1) Type of fuel and ease of ignition
(2) Fuel configuration and orientation
(3) Location of secondary fuel packages
(4) Proximity of fire to walls and corners
(5) Ceiling height
(6) Ventilation
It is important to note when using heat release data that the
fuel burning as well as the compartment in which it is burning
need to be considered together. A couch can produce suffi‐
cient heat to cause flashover in a small compartment, whereas
this same couch placed in a large compartment with high ceil‐
ings can cause a limited fire and never reach flashover.
Several sources for developing design fires should be
reviewed, including SFPE Handbook of Fire Protection Engineering
[41]; NFPA 101; NFPA 5000 ; and SFPE Engineering Guide to
Performance Based Fire Protection [40].
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 321

NATIONAL FIRE ALARM AND SIGNALING CODE72-318
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.2.3.2.1.3   Designers might also need to consider fires that
might be related to extreme events. These can either be fires
used to trigger extreme events, or post-extreme-event-induced
fires. If these are deemed credible, then designers should take
these into consideration as design fires and also with respect to
the overall reliability, redundancy, and robustness of the detec‐
tion system to function during these types of events. [54]
B.2.3.2.2 Heat Release Rates.
B.2.3.2.2.1   Fires can be characterized by their rate of heat
release, measured in terms of the number of kW (Btu/sec) of
heat liberated. Typical maximum heat release rates ( Qm) for a
number of different fuels and fuel configurations are provided
in Table B.2.3.2.6.2(a) and Table B.2.3.2.6.2(c). The heat
release rate of a fire can be described as a product of a heat
release density and fire area using the following equation:
Q qAm =
where:
Qm = maximum or peak heat release rate [kW (Btu/sec)]
q = heat release rate density per unit floor area [kW/m2
(Btu/sec·ft2)]
A = floor area of the fuel [m2 (ft2)]
B.2.3.2.2.2   The following example is provided: A particular
hazard analysis is to be based on a fire scenario involving a
3.05 m × 3.05 m (10 ft × 10 ft) stack of wood pallets stored
1.5 m (5 ft) high. Approximately what peak heat release rate
can be expected?
From Table B.2.3.2.6.2(a), the heat release rate density ( q)
for 1.5 m (5 ft) high wood pallets is approximately 3745 kW/m2
(330 Btu/sec·ft2).
The area is 3.05 m × 3.05 m (10 ft × 10 ft), or 9.29 m 2
(100 ft2). Using equation B.1 to determine the heat release rate
yields the following:
3745 × 9.29 = 34,791 kW (330 × 100 = 33,000 Btu/sec)
As indicated in the Table B.2.3.2.6.2(a), this fire generally
produces a medium to fast fire growth rate, reaching 1055 kW
(1000 Btu/sec) in approximately 90 to 190 seconds.
B.2.3.2.3 Fire Growth Rate.
B.2.3.2.3.1   Fires can also be defined by their growth rate or
the time ( tg) it takes for the fire to reach a given heat release
rate. Previous research [16] has shown that most fires grow
exponentially and can be expressed by what is termed the
“power law fire growth model”:
Q t p≅
where:
Q = heat release rate (kW or Btu/sec)
t = time (seconds)
p = 2
 
[B.2.3.2.2.1]
 
[B.2.3.2.3.1]
B.2.3.2.3.2   In fire protection, fuel packages are often descri‐
bed as having a growth time ( tg). This is the time necessary
after the ignition with a stable flame for the fuel package to
attain a heat release rate of 1055 kW (1000 Btu/sec). The
following equations describe the growth of design fires:
Q t t
g
= ( )1055
2
2   for SI units
or
Q t t
g
= ( )1000
2
2   for inch-pound units
and thus
Q t= α 2
where:
Q = heat release rate [kW or (Btu/sec)]
α = fire growth rate [1055/tg
2 (kW/sec2) or 1000/tg
2 (Btu/sec
3)]
tg = fire growth time to reach 1055 kW (1000 Btu/sec) after
established burning
t = time after established burning occurs (seconds)
B.2.3.2.3.3   Table B.2.3.2.6.2(a) and Table B.2.3.2.6.2(e)
provide values for tg, the time necessary to reach a heat release
rate of 1055 kW (1000 Btu/sec), for a variety of materials in
various configurations.
B.2.3.2.3.4   Test data from 40 furniture calorimeter tests, as
indicated in Table B.2.3.2.6.2(e), have been used to independ‐
ently verify the power law fire growth model, Q = αt2. [14] For
reference, the table contains the test numbers used in the origi‐
nal NIST reports.
The virtual time of origin (tv) is the time at which a stable
flame had appeared and the fires began to obey the power law
fire growth model. Prior to tv, the fuels might have smoldered
but did not burn vigorously with an open flame. The model
curves are then predicted by the following equations:
Q t t v= ( )α −
2
and
Q t t t
g
v=








( ) ( )1055
2
2
−  for SI units
 
[B.2.3.2.3.2a]
 
[B.2.3.2.3.2b]
 
[B.2.3.2.3.2c]
 
[B.2.3.2.3.4a]
 
[B.2.3.2.3.4b]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 322

ANNEX B 72-319
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
or
Q t t t
g
v=








( ) ( )1000
2
2
−  for inch-pound units
where:
Q = heat release rate [kW or (Btu/sec)]
α = fire growth rate [1055/tg
2 (kW/sec2) or 1000/tg
2
(Btu/sec3)]
tg = fire growth time to reach 1055 kW (1000 Btu/sec)
t = time after established burning occurs (seconds)
tv = virtual time of origin (seconds)
B.2.3.2.3.5   Figure B.2.3.2.3.5 is an example of actual test data
with a power law curve superimposed.
Δ B.2.3.2.3.6   For purposes of this annex, fires are classified as
being either slow-, medium-, or fast-developing from the time
that established burning occurs until the fire reaches a heat
release rate of 1055 kW (1000 Btu/sec). Table B.2.3.2.3.6
results from using B.2.3.2.3.2. [See also Table B.2.3.2.6.2(a).]
B.2.3.2.4 Flame Height.
B.2.3.2.4.1   There are a number of flame height to heat
release rate correlations available that can be used to deter‐
mine an appropriate design fire. The differences in the various
correlations arise from the different data sets and curve-fitting
methods used by the researchers. One such correlation is
shown in Figure B.2.3.2.4.1. It indicates that flame height and
fire heat release rate are directly related. [2] The lines in
Figure B.2.3.2.4.1 were derived from the following equation:
 
[B.2.3.2.3.4c]
500
2000Heat release rate (kW)
Heat release rate (Btu/sec)
4003002001000
1000
3000
4000 3792
2844
1896
948
0
tg = 100 sec (fast)
Time (sec)tv = 50
FIGURE B.2.3.2.3.5  Test 38, Foam Sofa. (Courtesy of R. P.
Schifiliti Associates, Inc.)
h kQf = ( )
( )
0 182
2 5
.
/
for SI units
or
h kQf = ( )
( )
0 584
2 5
.
/
for inch-pound units
where:
hf = flame height (m or ft)
k = wall effect factor
Q = heat release rate (kW or Btu/sec)
Where there are no nearby walls, use k = 1.
Where the fuel package is near a wall, use k = 2.
Where the fuel package is in a corner, use k = 4.
B.2.3.2.4.2   The following example is provided: What is the
average flame height of a fire with a heat release rate of
1055 kW (1000 Btu/sec) located in the middle of a compart‐
ment?
From Figure B.2.3.2.4.1, find  the heat release rate on the
abscissa and read estimated flame height from the ordinate, or
use equation B.2.3.2.4.1a or B.2.3.2.4.1b:
h kQf = ( ) ( )0 182
2 5
.
/
 for SI units  or
h kQf = ( ) ( )0 584
2 5
.
/
 for inch-pound units
h f = × ( )0 182 1 1 055. .  kW or
2/5
h f = × ( )0 584 1 1 000. .  Btu/sec or
2/5
h f = ( )2 8 .  m 9.25 ft
 
[B.2.3.2.4.1a]
 
[B.2.3.2.4.1b]
 
[B.2.3.2.4.2a]
 
[B.2.3.2.4.2b]
 
[B.2.3.2.4.2c]
 
[B.2.3.2.4.2d]
 
[B.2.3.2.4.2e]
Table B.2.3.2.3.6 Power Law Heat Release Rates
Fire Growth
Rate Growth Time (tg) α (kW/sec2) α (Btu/sec3)
Slow tg ≥ 400 sec α ≤ 0.0066 α ≤ 0.0063
Medium 150 ≤ tg < 400 sec 0.0066 < α ≤ 0.0469 0.0063 < α ≤ 0.0445
Fast tg < 150 sec α > 0.0469 α > 0.0445
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 323

NATIONAL FIRE ALARM AND SIGNALING CODE72-320
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Another correlation has been derived by Drysdale [42]:
I Q D c= −0 235 1 022 5. . /
where:
I = the flame height (m)
Qc = the convective heat release rate (kW)
D = the diameter of the fuel bed
These correlations will not produce the same prediction
when used for exactly the same input data. There is inherent
uncertainty in the calculated flame height due to the fact that
the flaming combustion in the diffusion regime is a dynamic
phenomenon. The designer should run multiple predictions
with bounding values to address the inherent uncertainty of
the correlations.
B.2.3.2.5 Selection of Critical Fire Size.    Because all fire
control means require a finite operation time, there is a critical
difference between the time at which the fire must be detected
and the time at which it achieves the magnitude of the design
fire. Even though a fire has been detected, this does not mean
that it stops growing. Fires typically grow exponentially until
they become ventilation controlled, and limited by the availa‐
bility of fuel, or until some type of fire suppression or extin‐
guishment is commenced. Figure B.2.3.2.5 shows that there can
be a significant increase in the heat release rate with only a
small change in time due to the exponential growth rate of
fire.
 
[B.2.3.2.4.2f]
Flame height, hf (ft)
100
50
100
100,000
10,5501055 105,500
Q (kW)
10,0001000
40
30
20
10
5
4
3
2
1
Flame height, (m)
15.2
12.2
9.1
3.0
1.5
1.2
0.9
0.6
0.3
30.5
6.1
105
Q (Btu/sec)
•
Fire adjacent to wall 
k = 2
Fire in corner 
k = 4
Fire away from walls 
k = 1
hf
FIGURE B.2.3.2.4.1  Heat Release Rate vs. Flame Height.
B.2.3.2.5.1   Once the design objectives and the design fire
have been established, the designer will need to establish two
points on the design fire curve: QDO and QCR.
B.2.3.2.5.2   QDO represents the heat release rate, or product
release rate, which produces conditions representative of the
design objective. This is the “design fire.” However, QDO does
not represent the point in time at which detection is needed.
Detection must occur sufficiently early in the development of
the fire to allow for any intrinsic reaction time of the detection
as well as the operation time for fire suppression or extinguish‐
ing systems. There will be delays in both detection of the fire as
well as the response of equipment, or persons, to the alarm.
B.2.3.2.5.3   A critical fire size ( QCR) is identified on the curve
that accounts for the delays in detection and response. This
point represents the maximum permissible fire size at which
detection must occur that allows appropriate actions to be
taken to keep the fire from exceeding the design objective
(QDO).
B.2.3.2.5.4   Delays are inherent in both the detection system as
well as in the response of the equipment or people that need to
react once a fire is detected. Delays associated with the detec‐
tion system include a lag in the transport of combustion prod‐
ucts from the fire to the detector and response time lag of the
detector, alarm verification time, processing time of the detec‐
tor, and processing time of the control unit. Delays are also
possible with an automatic fire extinguishing system(s) or
suppression system(s). Delay can be introduced by alarm verifi‐
cation or crossed zone detection systems, filling and discharge
times of preaction systems, delays in agent release required for
occupant evacuation (e.g., CO2 systems), and the time required
to achieve extinguishment.
B.2.3.2.5.5   Occupants do not always respond immediately to a
fire alarm. The following must be accounted for when evaluat‐
ing occupant safety issues:
(1) Time expected for occupants to hear the alarm (due to
sleeping or manufacturing equipment noise)
(2) Time to decipher the message (e.g., voice alarm system)
(3) Time to decide whether to leave (get dressed, gather
belongings, call security)
(4) Time to travel to an exit
B.2.3.2.5.6   Response of the fire department or fire brigade to
a fire incident involves several different actions that need to
occur sequentially before containment and extinguishment
Without 
suppression
With 
suppression
t DOt CR
Time
QCR
QDO
Heat release rate
FIGURE B.2.3.2.5  Critical and Design Objective Heat
Release Rates vs. Time.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 324

ANNEX B 72-321
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
efforts of the fire can even begin. These actions should also be
taken into account to properly design detection systems that
meet the design objectives. These actions typically include the
following:
(1) Detection (detector delays, control unit delays, and so
forth)
(2) Notification to the monitoring station (remote, central
station, proprietary, and so forth)
(3) Notification of the fire department
(4) Alarm handling time at the fire department
(5) Turnout time at the station
(6) Travel time to the incident
(7) Access to the site
(8) Set-up time on site
(9) Access to building
(10) Access to fire floor
(11) Access to area of involvement
(12) Application of extinguishant on the fire
B.2.3.2.5.7   Unless conditions that limit the availability of
combustion air or fuel exist, neither the growth of the fire nor
the resultant damage stop until fire suppression begins. The
time needed to execute each step of the fire response sequence
of actions must be quantified and documented. When design‐
ing a detection system, the sum of the time needed for each
step in the response sequence ( tdelay) must be subtracted from
the time at which the fire attains the design objective ( tDO) in
order to determine the latest time and fire size (QCR) in the fire
development at which detection can occur and still achieve the
system design objective.
B.2.3.2.5.8   The fire scenarios and design fires selected should
include analysis of best and worst-case conditions and their like‐
lihood of occurring. It is important to look at different condi‐
tions and situations and their effects on response.
B.2.3.2.6 Data Sources.
B.2.3.2.6.1   To produce a design fire curve, information is
needed regarding the burning characteristics of the object(s)
involved. Data can be obtained from either technical literature
or by conducting small or large scale calorimeter tests.
B.2.3.2.6.2   Some information is contained in Figure
B.2.3.2.6.2 and Table B.2.3.2.6.2(a) through Table
B.2.3.2.6.2(e).
B.2.3.2.6.3   Graphs of heat release data from the 40 furniture
calorimeter tests can be found in Investigation of a New Sprinkler
Sensitivity Approval Test: The Plunge Test  [8]. Best fit power law
fire growth curves have been superimposed on the graphs.
Data from these curves can be used with this guide to design or
analyze fire detection systems that are intended to respond to
similar items burning under a flat ceiling. Table B.2.3.2.6.2(e)
is a summary of the data.
B.2.3.2.6.4   In addition to heat release rate data, the original
NIST reports [ 3] contain data on particulate conversion and
radiation from the test specimens. These data can be used to
determine the threshold fire size (heat release rate) at which
tenability becomes endangered or the point at which addi‐
tional fuel packages might become involved in the fire.
B.2.3.2.6.5   The NFPA Fire Protection Handbook [22], SFPE Hand‐
book of Fire Protection Engineering , and Upholstered Furniture Heat
Release Rates Measured with a Furniture Calorimeter  [3] contain
further information on heat release rates and fire growth rates.
B.2.3.2.6.6   Technical literature searches can be performed
using a number of resources including FIREDOC, a document
base of fire literature that is maintained by NIST.
B.2.3.2.6.7   A series of design fire curves are included as part
of the “FASTLite” computer program available from NIST.
B.2.3.2.6.8   In addition, there are various organizations
conducting tests and posting results of various test data on
their websites, including the UK’s British Research Establish‐
ment (BRE), Worcester Polytechnic Institute, and NIST’s FAST‐
Data Fire Test Database.
B.2.3.3 Develop and Evaluate Candidate Fire Detection
Systems.
B.2.3.3.1   Once the design objectives, the potential fire scenar‐
ios, and the room characteristics are well understood, the
designer can select an appropriate detection strategy to detect
the fire before its critical fire size ( QCR) is reached. Important
factors to consider include the type of detector, its sensitivity to
expected fire signatures, its alarm threshold level and required
duration at that threshold, expected installed location (e.g.,
distance from fire, or below ceiling), and freedom from
nuisance response to expected ambient conditions. (See Chap‐
ter 17 and Annex A.)
B.2.3.3.2   Reliability of the detection system and individual
components should be computed and included in the selection
and evaluation of the candidate fire detection system. A
performance-based alternative design cannot be deemed
performance-equivalent unless the alternative design provides
comparable reliability to the prescriptive design it is intended
to replace.
Reliability studies can be part of RAMS studies (i.e., reliabil‐
ity, availability, maintainability, and safety). RAMS is a tool that
is used to manage dependability in “mission critical” systems.
These are all factors that should be considered to ensure the
system will continue to operate as designed, as well as provide
ease of recommended maintenance and technician safety
during maintenance.
The basis of RAMS is a systematic process, based on the
system life cycle and tasks within it, that does the following:
(1) Assists the client to specify system requirements, in terms
of dependability, from a general mission statement to
availability targets for systems , subsystems, and compo‐
nents (including software)
(2) Assesses proposed designs, using formal RAMS techni‐
ques, to see how targets are met and where objectives are
not achieved
(3) Provides a means to make recommendations to designers
and a system of hazard logging, to record and eventually
“check off” identified necessary actions
The technical concepts of availability and reliability are
based on a knowledge of and means to assess the following:
(1) All possible system failure modes in the specified applica‐
tion environment
(2) The probability (or rate) of occurrence of a system failure
mode
(3) The cause and effect of each failure mode on the func‐
tionality of the system
(4) Efficient failure detection and location
(5) The efficient restorability of the failed system
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 325

NATIONAL FIRE ALARM AND SIGNALING CODE72-322
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(6) Economic maintenance over the required life cycle of the
system
(7) Human factors issues regarding safety during inspection,
testing, and maintenance
B.2.3.3.3   Various methods are available to evaluate whether a
candidate design will achieve the previously established
performance criteria. Some methods are presented in
Section B.3.
B.2.3.3.4   Candidate designs developed in the context of
comparison evaluation might require comparing the response
of the detection system designed using a performance-based
approach to that of a prescriptive-based design. It could also be
evaluated against acceptance criteria previously established
with applicable stakeholders.
Table B.2.3.2.6.2(b) Maximum Heat Release Rates from Fire
Detection Institute Analysis
Materials
Approximate Values
kW Btu/sec
Medium wastebasket with 
milk cartons
105 100
Large barrel with milk 
cartons
148 140
Upholstered chair with 
polyurethane foam
369 350
Latex foam mattress (heat at 
room door)
1265 1200
Furnished living room (heat 
at open door)
4217–8435 4000–8000
Δ Table B.2.3.2.6.2(a) Maximum Heat Release Rates — Warehouse Materials
Warehouse Materials
Growth Time
(tg) (sec)
Heat Release Density (q)
ClassificationkW/m2 Btu/sec·ft2
1. Wood pallets, stack, 0.46 m (11∕2 ft) high (6%–12% moisture) 150–310 1,248 110 fast–medium
2. Wood pallets, stack, 1.52 m (5 ft) high (6%–12% moisture) 90–190 3,745 330 fast
3. Wood pallets, stack, 3.05 m (10 ft) high (6%–12% moisture) 80–110 6,810 600 fast
4. Wood pallets, stack, 4.88 m (16 ft) high (6%–12% moisture) 75–105 10,214 900 fast
5. Mail bags, filled, stored 1.52 m (5 ft) high 190 397 35 medium
6. Cartons, compartmented, stacked 4.57 m (15 ft) high 60 2,270 200 fast
7. Paper, vertical rolls, stacked 6.10 m (20 ft) high 15–28 — — *
8. Cotton (also PE, PE/cot, acrylic/nylon/PE), garments in 
3.66 m (12 ft) high racks
20–42 — — *
9. Cartons on pallets, rack storage, 4.57 m–9.14 m (15 ft–30 ft) 
high
40–280 — — fast–medium
10. Paper products, densely packed in cartons, rack storage, 
6.10 m (20 ft) high
470 — — slow
11. PE letter trays, filled, stacked 1.52 m (5 ft) high on cart 190 8,512 750 medium
12. PE trash barrels in cartons, stacked 4.57 m (15 ft) high 55 2,837 250 fast
13. FRP shower stalls in cartons, stacked 4.57 m (15 ft) high 85 1,248 110 fast
14. PE bottles, packed in item 6 85 6,242 550 fast
15. PE bottles in cartons, stacked 4.57 m (15 ft) high 75 1,929 170 fast
16. PE pallets, stacked 0.91 m (3 ft) high 130 — — fast
17. PE pallets, stacked 1.83 m–2.44 m (6 ft–8 ft) high 30–55 — — fast
18. PU mattress, single, horizontal 110 — — fast
19. PE insulation board, rigid foam, stacked 4.57 m (15 ft) high 8 1,929 170 *
20. PS jars, packed in item 6 55 13,619 1,200 fast
21. PS tubs nested in cartons, stacked 4.27 m (14 ft) high 105 5,107 450 fast
22. PS toy parts in cartons, stacked 4.57 m (15 ft) high 110 2,042 180 fast
23. PS insulation board, rigid, stacked 4.27 m (14 ft) high 7 3,291 290 *
24. PVC bottles, packed in item 6 9 3,405 300 *
25. PP tubs, packed in item 6 10 4,426 390 *
26. PP and PE film in rolls, stacked 4.27 m (14 ft) high 40 3,972 350 *
27. Distilled spirits in barrels, stacked 6.10 m (20 ft) high 23–40 — — *
28. Methyl alcohol — 738 65 —
29. Gasoline — 2,270 200 —
30. Kerosene — 2,270 200 —
31. Diesel oil — 2,043 180 —
PE: Polyethylene. PS: Polystyrene. PVC: Polyvinyl chloride. PP: Polypropylene. PU: Polyurethane. FRP: Fiberglass-reinforced polyester.
Note: The heat release rates per unit floor area are for fully involved combustibles, assuming 100 percent combustion efficiency. The growth times
shown are those required to exceed 1000 Btu/sec heat release rate for developing fires, assuming 100 percent combustion efficiency.
*Fire growth rate exceeds design data.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 326

ANNEX B 72-323
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
In addition to the preceding operational and response char‐
acteristics that need to be considered, there might be limita‐
tions set on the amount of disruption, visibility, or the impact
the system will have on the space in which it is to be installed.
This is particularly important in heritage-type buildings where
one would want these to be as unobtrusive as possible, yet not
require ripping down ornate ceilings to install.
B.2.3.4 Select and Document Final Design.
B.2.3.4.1   The last step in the process is the preparation of
design documentation and equipment and installation specifi‐
cations.
Δ B.2.3.4.2   These documents should encompass the following
information [25]:
(1) Participants in the process — persons involved, their
qualifications, function, responsibility, interest, and
contributions.
(2) Scope of work — purpose of conducting the analysis or
design, part of the building evaluated, assumptions, and
so forth.
(3) Design approach — approach taken, where and why
assumptions were made, and engineering tools and
methodologies applied.
(4) Project information — hazards, risks, construction type,
materials, building use, layout, existing systems, occu‐
pant characteristics, and so forth.
Table B.2.3.2.6.2(c) Unit Heat Release Rates for Fuels Burning
in the Open
 Heat Release Rate
Commodity kW Btu/sec
Flammable liquid pool 3291/m2 290/ft2 of surface
Flammable liquid spray 557/Lpm 2000/gpm of flow
Pallet stack 3459/m 1000/ft of height
Wood or PMMA* (vertical)
 0.6 m (2 ft) height 104/m 30/ft of width
 1.8 m (6 ft) height 242/m 70/ft of width
 2.4 m (8 ft) height 623/m 180/ft of width
 3.7 m (12 ft) height 1038/m 300/ft of width
Wood or PMMA*
 Top of horizontal surface 715/m2 63/ft2 of surface
Solid polystyrene (vertical)
 0.6 m (2 ft) height 218/m 63/ft of width
 1.8 m (6 ft) height 450/m 130/ft of width
 2.4 m (8 ft) height 1384/m 400/ft of width
 3.7 m (12 ft) height 2352/m 680/ft of width
Solid polystyrene (horizontal) 1362/m2 120/ft2 of surface
Solid polypropylene (vertical)
 0.6 m (2 ft) height 218/m 63/ft of width
 1.8 m (6 ft) height 346/m 100/ft of width
 2.4 m (8 ft) height 969/m 280/ft of width
 3.7 m (12 ft) height 1626/m 470/ft of width
Solid polypropylene 
(horizontal)
795/m2 70/ft2 of surface
*Polymethyl methacrylate (Plexiglas™, Lucite™, Acrylic).
[92B: Table B.1, 1995.]
(5) Goals and objectives — agreed upon goals and objec‐
tives, how they were developed, who agreed to them and
when.
(6) Performance criteria — clearly identify performance
criteria and related objective(s), including any safety,
reliability, or uncertainty factors applied, and support for
these factors where necessary.
(7) Fire scenarios and design fires — description of fire
scenarios used, bases for selecting and rejecting fire
scenarios, assumptions, and restrictions.
(8) Design alternative(s) — describe design alternative(s)
chosen, basis for selecting and rejecting design alterna‐
tive(s), heat release rate, assumptions, and limitations.
[This step should include the specific design objective
(QDO) and the critical heat release rate ( QCR) used,
comparison of results with the performance criteria and
design objectives, and a discussion of the sensitivity of
the selected design alternative to changes in the build‐
ing use, contents, fire characteristics, occupants, and so
forth.]
(9) Engineering tools and methods used — description of
engineering tools and methods used in the analysis or
design, including appropriate references (literature,
date, software version, and so forth), assumptions, limita‐
tions, engineering judgments, input data, validation data
or procedures, and sensitivity analyses.
(10) Drawings and specifications — detailed design and
installation drawings and specification.
(11) Test, inspection, and maintenance requirements (see
Chapter 14).
(12) Fire safety management concerns — allowed contents
and materials in the space in order for the design to
function properly, training, education, and so forth.
(13) References — software documentation, technical litera‐
ture, reports, technical data sheets, fire test results, and
so forth.
(14) Critical design assumptions — should include all
assumptions that need to be maintained throughout the
life cycle of the building so that the design functions as
intended.
(15) Critical design features — should include the design
features and parameters that need to be maintained
throughout the life of the building so that the design
functions as intended.
(16) Operations and maintenance manual — an operation
and maintenance manual should be developed that
clearly states the requirements for ensuring that the
components of the performance-based design are
correctly in place and functioning as designed. All
subsystems should be identified, as well as their opera‐
tion and interaction with the fire detection system. It
should also include maintenance and testing frequen‐
cies, methods, and forms. The importance of testing
interconnected systems should be detailed (i.e., elevator
recall, suppression systems, HVAC shutdown, and so on).
(17) Inspection, testing, maintenance, and commissioning —
requirements for commissioning of systems and any
special procedures or test methods — should be docu‐
mented as well as inspection, testing, and maintenance
procedures to address the design as well as any pertinent
features or systems that need to be assessed.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 327

NATIONAL FIRE ALARM AND SIGNALING CODE72-324
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.2.3.5 Management.    It is important to ensure that the
systems are designed, installed, commissioned, maintained, and
tested on regular intervals as indicated in Chapter 14. In addi‐
tion, the person conducting the testing and inspections should
be aware of the background of the design and the need to eval‐
uate not only the detector and whether it operates but also be
aware of changing conditions including the following:
(1) Changes in hazard being protected
(2) Location of the hazard changes
(3) Other hazards introduced into the area
(4) Ambient environment
(5) Invalidity of any of the design assumptions
B.3 Evaluation of Heat Detection System Performance.
B.3.1 General.    Section B.3 provides a method for determin‐
ing the application spacing for both fixed-temperature heat
detectors (including sprinklers) and rate-of-rise heat detectors.
This method is valid only for use when detectors are to be
placed on a large, flat ceiling. It predicts detector response to a
geometrically growing flaming fire at a specific fire size. This
method takes into account the effects of ceiling height, radial
distance between the detector and the fire, threshold fire size
[critical heat release rate ( QCR)], rate of fire development, and
detector response time index. For fixed-temperature detectors,
the ambient temperature and the temperature rating of the
detector are also considered. This method also allows for the
adjustment of the application spacing for fixed-temperature
heat detectors to account for variations in ambient tempera‐
ture (Ta) from standard test conditions.
B.3.1.1   This method can also be used to estimate the fire size
at which detection will occur, given an existing array of listed
heat detectors installed at a known spacing, ceiling height, and
ambient conditions.
B.3.1.2   The effect of rate of fire growth and fire size of a flam‐
ing fire, as well as the effect of ceiling height on the spacing
and response of smoke detectors, can also be determined using
this method.
B.3.1.3   The methodology contained herein uses theories of
fire development, fire plume dynamics, and detector perform‐
ance. These are considered the major factors influencing
detector response. This methodology does not address several
lesser phenomena that, in general, are considered unlikely to
have a significant influence. A discussion of ceiling drag, heat
loss to the ceiling, radiation to the detector from a fire, re-
radiation of heat from a detector to its surroundings, and the
heat of fusion of eutectic materials in fusible elements of heat
detectors and their possible limitations on the design method
are provided in References 4, 11, 16, and 18 in I.1.2.18.
Table B.2.3.2.6.2(d) Characteristics of Ignition Sources
 
Typical Heat Output
 
Burn
Timea
(sec)  
Maximum
Flame Height
 
Flame Width
 
Maximum Heat Flux
W Btu/sec mm in. mm in. kW/m2 Btu/sec · ft2
Cigarette 1.1 g (not puffed, laid on solid 
surface)
 Bone dry 5 0.0047 1200 — — — — 42 3.7
 Conditioned to 50% relative humidity 5 0.0047 1200 — — — — 35 3.1
Methenamine pill, 0.15 g (0.0053 oz) 45 0.043 90 — — — — 4 0.35
Match, wooden, laid on solid surface 80 0.076 20–30 30 1.18 14 0.092 18–20 1.59–1.76
Wood cribs, BS 5852 Part 2
 No. 4 crib, 8.5 g (0.3 oz) 1,000 0.95 190 — — — — 15d 1.32
 No. 5 crib, 17 g (0.6 oz) 1,900 1.80 200 — — — — 17d 1.50
 No. 6 crib, 60 g (2.1 oz) 2,600 2.46 190 — — — — 20d 1.76
 No. 7 crib, 126 g (4.4 oz) 6,400 6.07 350 — — — — 25d 2.20
Crumpled brown lunch bag, 6 g (0.21 oz) 1,200 1.14 80 — — — — — —
Crumpled wax paper, 4.5 g (0.16 oz) (tight) 1,800 1.71 25 — — — — — —
Crumpled wax paper, 4.5 g (0.16 oz) (loose) 5,300 5.03 20 — — — — — —
Folded double-sheet newspaper, 22 g (0.78 oz) 
(bottom ignition)
4,000 3.79 100 — — — — — —
Crumpled double-sheet newspaper, 22 g 
(0.78 oz) (top ignition)
7,400 7.02 40 — — — — — —
Crumpled double-sheet newspaper, 22 g 
(0.78 oz)  (bottom ignition)
17,000 16.12 20 — — — — — —
Polyethylene wastebasket, 285 g (10.0 oz), filled 
with 12 milk cartons [390 g (13.8 oz)]
50,000 47.42 200b 550 21.7 200 7.9 35c 3.08
Plastic trash bags, filled with cellulosic trash 
[1.2–14 kg (42.3–493 oz)]e
120,000–
350,000
113.81–
331.96
200b — — — — — —
Note: Based on Table B.5.3(b) of NFPA 92, 2012 edition.
aTime duration of significant flaming.
bTotal burn time in excess of 1800 seconds.
cAs measured on simulation burner.
dMeasured from 25 mm away.
eResults vary greatly with packing density.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 328

ANNEX B 72-325
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Δ Table B.2.3.2.6.2(e) Furniture Heat Release Rates [3, 14, 16]
Test
No. Item/Description/Mass
Growth
Time (tg)
(sec) Classification
Fuel Fire Intensity
Coefficient (α)
 
Virtual Time
(tv) (sec)  
Maximum Heat
Release Rates
kW/sec2 Btu/sec3 kW Btu/sec
15 Metal wardrobe, 41.4 kg (91.3 lb) 
(total)
50 fast 0.4220 0.4002 10 750 711
18 Chair F33 (trial love seat), 29.2 kg 
(64.4 lb)
400 slow 0.0066 0.0063 140 950 901
19 Chair F21, 28.15 kg (62.01 lb) 
(initial)
175 medium 0.0344 0.0326 110 350 332
19 Chair F21, 28.15 kg (62.01 lb) 
(later)
50 fast 0.4220 0.4002 190 2000 1897
21 Metal wardrobe, 40.8 kg (90.0 lb) 
(total) (initial)
250 medium 0.0169 0.0160 10 250 237
21 Metal wardrobe, 40.8 kg (90.0 lb) 
(total) (average)
120 fast 0.0733 0.0695 60 250 237
21 Metal wardrobe, 40.8 kg (90.0 lb) 
(total) (later)
100 fast 0.1055 0.1001 30 140 133
22 Chair F24, 28.3 kg (62.4 lb) 350 medium 0.0086 0.0082 400 700 664
23 Chair F23, 31.2 kg (68.8 lb) 400 slow 0.0066 0.0063 100 700 664
24 Chair F22, 31.2 kg (68.8 lb) 2000 slow 0.0003 0.0003 150 300 285
25 Chair F26, 19.2 kg (42.3 lb) 200 medium 0.0264 0.0250 90 800 759
26 Chair F27, 29.0 kg (63.9 lb) 200 medium 0.0264 0.0250 360 900 854
27 Chair F29, 14.0 kg (30.9 lb) 100 fast 0.1055 0.1001 70 1850 1755
28 Chair F28, 29.2 kg (64.4 lb) 425 slow 0.0058 0.0055 90 700 664
29 Chair F25, 27.8 kg (61.3 lb) (later) 60 fast 0.2931 0.2780 175 700 664
29 Chair F25, 27.8 kg (61.3 lb) 
(initial)
100 fast 0.1055 0.1001 100 2000 1897
30 Chair F30, 25.2 kg (55.6 lb) 60 fast 0.2931 0.2780 70 950 901
31 Chair F31 (love seat), 39.6 kg 
(87.3 lb)
60 fast 0.2931 0.2780 145 2600 2466
37 Chair F31 (love seat), 40.4 kg 
(89.1 lb)
80 fast 0.1648 0.1563 100 2750 2608
38 Chair F32 (sofa), 51.5 kg (113.5 lb) 100 fast 0.1055 0.1001 50 3000 2845
39 1∕2 in. plywood wardrobe with 
fabrics, 68.5 kg (151.0 lb)
35 * 0.8612 0.8168 20 3250 3083
40 1∕2 in. plywood wardrobe with 
fabrics, 68.32 kg (150.6 lb)
35 * 0.8612 0.8168 40 3500 3320
41 1∕8 in. plywood wardrobe with 
fabrics, 36.0 kg (79.4 lb)
40 * 0.6594 0.6254 40 6000 5691
42 1∕8 in. plywood wardrobe with fire-
retardant interior finish (initial 
growth)
70 fast 0.2153 0.2042 50 2000 1897
42 1∕8 in. plywood wardrobe with fire-
retardant interior finish (later 
growth)
30 * 1.1722 1.1118 100 5000 4742
43 Repeat of 1∕2 in. plywood wardrobe, 
67.62 kg (149.08 lb)
30 * 1.1722 1.1118 50 3000 2845
44 1∕8 in. plywood wardrobe with fire-
retardant latex paint, 37.26 kg 
(82.14 lb)
90 fast 0.1302 0.1235 30 2900 2751
45 Chair F21, 28.34 kg (62.48 lb) 100 * 0.1055 0.1001 120 2100 1992
46 Chair F21, 28.34 kg (62.48 lb) 45 * 0.5210 0.4941 130 2600 2466
47 Chair, adj. back metal frame, foam 
cushions, 20.82 kg (45.90 lb)
170 medium 0.0365 0.0346 30 250 237
48 Easy chair CO7, 11.52 kg (25.40 lb) 175 medium 0.0344 0.0326 90 950 901
49 Easy chair F34, 15.68 kg (34.57 lb) 200 medium 0.0264 0.0250 50 200 190
50 Chair, metal frame, minimum 
cushion, 16.52 kg (36.42 lb)
200 medium 0.0264 0.0250 120 3000 2845
51 Chair, molded fiberglass, no 
cushion, 5.28 kg (11.64 lb)
120 fast 0.0733 0.0695 20 35 33
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 329

NATIONAL FIRE ALARM AND SIGNALING CODE72-326
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.3.1.4   The methodology in Section B.3 does not address the
effects of ceiling projections, such as beams and joists, on
detector response. While it has been shown that these compo‐
nents of a ceiling have a significant effect on the response of
heat detectors, research has not yet resulted in a simplified
method for quantifying this effect. The prescriptive adjust‐
ments to detector spacing in Chapter 17 should be applied to
application spacings derived from this methodology. Computa‐
tional fluid dynamics (CFD) programs are available and can
assist in analyzing the fire and development and spread of heat
and smoke, as well as the potential effects of varying ceiling
configurations and characteristics including sloped and
beamed ceilings.
B.3.2 Considerations Regarding Input Data.
Δ B.3.2.1 Required Data.    The data listed in B.3.2.1.1 and
B.3.2.1.2 are necessary in order to use the methods in this
annex for either design or analysis.
B.3.2.1.1 Design.    Data required to determine design include
the following:
(1) Ceiling height or clearance above fuel (H)
(2) Threshold fire size at which response must occur ( Qd) or
the time to detector response (td)
(3) Response time index (RTI) for the detector (heat detec‐
tors only) or its listed spacing
(4) Ambient temperature (Ta)
(5) Detector operating temperature ( Ts) (heat detectors
only)
(6) Rate of temperature change set point for rate-of-rise heat
detectors (Ts/min)
(7) Fuel fire intensity coefficient (α) or the fire growth time
(tg)
B.3.2.1.2 Analysis.    Data required to determine analysis
include the following:
(1) Ceiling height or clearance above fuel (H)
(2) Response time index (RTI) for the detector (heat detec‐
tors only) or its listed spacing
(3) Actual installed spacing (S) of the existing detectors
(4) Ambient temperature (Ta)
600 
1200 Heat release rate (Btu/sec) 
Heat release rate (kW) 
400 300 200 100 0
1000 
1400 
1600 
0
Time (sec) 
500 
800 
600 
400 
200 
1266 
1055 
1477 
1688 
844 
633 
422 
211 
0.0065 
(0.0062) 
0.0468 
(0.0444) 
0.0028 
(0.0027) 
Fuel fire intensity coefficients [kW/sec 2 (Btu/sec 3)] 
Fast Medium Slow 
FIGURE B.2.3.2.6.2  Power Law Heat Release Rates.
Δ Table B.2.3.2.6.2(e)  Continued
Test
No. Item/Description/Mass
Growth
Time (tg)
(sec) Classification
Fuel Fire Intensity
Coefficient (α)
 
Virtual Time
(tv) (sec)  
Maximum Heat
Release Rates
kW/sec2 Btu/sec3 kW Btu/sec
52 Molded plastic patient chair, 
11.26 kg (24.82 lb)
275 medium 0.0140 0.0133 2090 700 664
53 Chair, metal frame, padded seat 
and back, 15.54 kg (34.26 lb)
350 medium 0.0086 0.0082 50 280 266
54 Love seat, metal frame, foam 
cushions, 27.26 kg (60.10 lb)
500 slow 0.0042 0.0040 210 300 285
56 Chair, wood frame, latex foam 
cushions, 11.2 kg (24.69 lb)
500 slow 0.0042 0.0040 50 85 81
57 Love seat, wood frame, foam 
cushions, 54.6 kg (120.37 lb)
350 medium 0.0086 0.0082 500 1000 949
61 Wardrobe, 3∕4 in. particleboard, 
120.33 kg (265.28 lb)
150 medium 0.0469 0.0445 0 1200 1138
62 Bookcase, plywood with aluminum 
frame, 30.39 kg (67.00 lb)
65 fast 0.2497 0.2368 40 25 24
64 Easy chair, molded flexible 
urethane frame, 15.98 kg 
(35.23 lb)
1000 slow 0.0011 0.0010 750 450 427
66 Easy chair, 23.02 kg (50.75 lb) 76 fast 0.1827 0.1733 3700 600 569
67 Mattress and box spring, 62.36 kg 
(137.48 lb) (later)
350 medium 0.0086 0.0082 400 500 474
67 Mattress and box spring, 62.36 kg 
(137.48 lb) (initial)
1100 slow 0.0009 0.0009 90 400 379
Note: For tests 19, 21, 29, 42, and 67, different power law curves were used to model the initial and the latter realms of burning. In examples such as
these, engineers should choose the fire growth parameter that best describes the realm of burning to which the detection system is being designed to
respond.
*Fire growth exceeds design data.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 330

ANNEX B 72-327
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(5) Detector operating temperature ( Ts) (heat detectors
only)
(6) Rate of temperature change set point for rate-of-rise heat
detectors (Ts/min)
(7) Fuel fire intensity coefficient (α) or the fire growth time
(tg)
B.3.2.2 Ambient Temperature Considerations.
B.3.2.2.1   The maximum ambient temperature expected to
occur at the ceiling will directly affect the choice of tempera‐
ture rating for a fixed-temperature heat detector application.
However, the minimum ambient temperature likely to be
present at the ceiling is also very important. When ambient
temperature at the ceiling decreases, more heat from a fire is
needed to bring the air surrounding the detector’s sensing
element up to its rated (operating) temperature. This results in
slower response when the ambient temperature is lower. In the
case of a fire that is growing over time, lower ambient tempera‐
tures result in a larger fire size at the time of detection.
B.3.2.2.2   Therefore, selection of the minimum ambient
temperature has a significant effect on the calculations. The
designer should decide what temperature to use for these
calculations and document why that temperature was chosen.
Because the response time of a given detector to a given fire is
dependent only on the detector’s time constant and the
temperature difference between ambient and the detector
rating, the use of the lowest anticipated ambient temperature
for the space results in the most conservative design. For
unheated spaces, a review of historical weather data would be
appropriate. However, such data might show extremely low
temperatures that occur relatively infrequently, such as every
100 years. Depending on actual design considerations, it might
be more appropriate to use an average minimum ambient
temperature. In any case, a sensitivity analysis should be
performed to determine the effect of changing the ambient
temperature on the design results.
B.3.2.2.3   In a room or work area that has central heating, the
minimum ambient temperature would usually be about 20°C
(68°F). On the other hand, certain warehouse occupancies
might be heated only enough to prevent water pipes from
freezing and, in this case, the minimum ambient temperature
can be considered to be 2°C (35°F), even though, during many
months of the year, the actual ambient temperature can be
much higher.
B.3.2.3 Ceiling Height Considerations.
B.3.2.3.1   A detector ordinarily operates sooner if it is nearer
to the fire. Where ceiling heights exceed 4.9 m (16 ft), ceiling
height is the dominant factor in the detection system response.
B.3.2.3.2   As flaming combustion commences, a buoyant
plume forms. The plume is comprised of the heated gases and
smoke rising from the fire. The plume assumes the general
shape of an inverted cone. The smoke concentration and
temperature within the cone varies inversely as a variable expo‐
nential function of the distance from the source. This effect is
very significant in the early stages of a fire, because the angle of
the cone is wide. As a fire intensifies, the angle of the cone
narrows and the significance of the effect of height is lessened.
B.3.2.3.3   As the ceiling height increases, a larger-size fire is
necessary to actuate the same detector in the same length of
time. In view of this, it is very important that the designer
consider the size of the fire and rate of heat release that might
develop before detection is ultimately obtained.
Δ B.3.2.3.4   The procedures presented in B.3.2.3 are based on
analysis of data for ceiling heights up to 9.1 m (30 ft). No data
were analyzed for ceiling heights greater than 9.1 m (30 ft). In
spaces where the ceiling heights exceed this limit, B.3.2.3 offers
no guidance. [40]
B.3.2.3.5   The relationships presented here are based on the
difference between the ceiling height and the height of the
fuel item involved in the fire. It is recommended that the
designer assume the fire is at floor level and use the actual
distance from floor to ceiling for the calculations. This will
yield a design that is conservative, and actual detector response
can be expected to exceed the needed speed of response in
those cases where the fire begins above floor level.
B.3.2.3.6   Where the designer desires to consider the height of
the potential fuel in the room, the distance between the base of
the fuel and the ceiling should be used in place of the ceiling
height. This design option is appropriate only if the minimum
height of the potential fuel is always constant and the concept
is approved by the authority having jurisdiction.
B.3.2.4 Operating Temperature.
B.3.2.4.1   The operating temperature, or rate of temperature
change, of the detector required for response is obtained from
the manufacturer’s data and is determined during the listing
process.
B.3.2.4.2   The difference between the rated temperature of a
fixed-temperature detector ( Ts) and the maximum ambient-
temperature (Ta) at the ceiling should be as small as possible.
However, to reduce unwanted alarms, the difference between
operating temperature and the maximum ambient tempera‐
ture should be not less than 11°C (20°F). (See Chapter 17.)
B.3.2.4.3   If using combination detectors incorporating both
fixed temperature and rate-of-rise heat detection principles to
detect a geometrically growing fire, the data contained herein
for rate-of-rise detectors should be used in selecting an instal‐
led spacing, because the rate-of-rise principle controls the
response. The fixed-temperature set point is determined from
the maximum anticipated ambient temperature.
B.3.2.5 Time Constant and Response Time Index (RTI).    The
flow of heat from the ceiling jet into a heat detector sensing
element is not instantaneous. It occurs over a period of time. A
measure of the speed with which heat transfer occurs, the ther‐
mal response coefficient is needed to accurately predict heat
detector response. This is currently called the detector time
constant (τ0). The time constant is a measure of the detector’s
sensitivity. The sensitivity of a heat detector, τ0 or RTI, should
be determined by validated test. Research by FM Global
[43,44,45] has shown that such a correlation exists and has
resulted in a test method to determine RTI. This test method is
documented in FM Approval Standard 3210, Heat Detectors for
Automatic Fire Alarm Signaling . Heat detectors should be listed
with their RTI so that heat detector spacing can be appropri‐
ately determined for various objectives and applications. For
older or existing detectors, given the detector’s listed spacing
and the detector’s rated temperature ( Ts), Table B.3.2.5, devel‐
oped in part by Heskestad and Delichatsios [10], can be used
to find the detector time constant.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 331

NATIONAL FIRE ALARM AND SIGNALING CODE72-328
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.3.2.6 Fire Growth Rate.
B.3.2.6.1   Fire growth varies depending on the combustion
characteristics and the physical configuration of the fuels
involved. After ignition, most fires grow in an accelerating
pattern. Information regarding the fire growth rate for various
fuels has been provided previously in this annex.
B.3.2.6.2   If the heat release history for a particular fire is
known, the α or tg can be calculated using curve fitting techni‐
ques for implementation into the method detailed herein. [16]
B.3.2.6.3   In most cases, the exact fuel(s) and growth rates will
not be known. Engineering judgment should therefore be used
to select α or tg that is expected to approximate the fire. Sensi‐
tivity analysis should also be performed to determine the effect
on response from changes in the expected fire growth rate. In
some analyses the effect on response will be negligible. Other
cases might show that a more thorough analysis of potential
fuels and fire scenarios is necessary.
Δ B.3.2.7 Threshold Fire Size.    The user should refer to B.2.3.1
and B.2.3.2regarding discussions on determining threshold fire
sizes (QDO and QCR) to meet the design objectives.
B.3.3 Heat Detector Spacing.
B.3.3.1 Fixed-Temperature Heat Detector Spacing.    The
following method can be used to determine the response of
fixed-temperature heat detectors for designing or analyzing
heat detection systems.
B.3.3.1.1   The objective of designing a detection system is to
determine the spacing of detectors required to respond to a
given set of conditions and goals. To achieve the objectives,
detector response must occur when the fire reaches a critical
heat release rate, or in a specified time.
B.3.3.1.2   When analyzing an existing detection system, the
designer is looking to determine the size of the fire at the time
that the detector responds.
B.3.3.2 Theoretical Background.    [26, 28] The design and
analysis methods contained in Annex B are the joint result of
extensive experimental work and of mathematical modeling of
the heat and mass transfer processes involved. The original
method was developed by Heskestad and Delichatsios [9, 10],
Beyler [4], and Schifiliti [16]. It was recently updated by
Marrion [28] to reflect changes in the original correlations as
discussed in work by Heskestad and Delichatsios [11] and
Marrion [27]. Additional research has been conducted by FM
Global [43, 44, 45]. Paragraph B.3.3.2 outlines methods and
data correlations used to model the heat transfer to a heat
detector, as well as velocity and temperature correlations for
growing fires at the location of the detector. Only the general
principles are described here. More detailed information is
available in References 4, 9, 10, 16, and 28 in I.1.2.18.
B.3.3.3 Heat Detector Correlations.    The heat transfer to a
detector can be described by the following equation:
Q Q Q Qtotal cond conv rad= + +
where:
Qtotal = total heat transfer to a detector (kW or Btu/sec)
Qcond = conductive heat transfer
Qconv = convective heat transfer
Qrad = radiative heat transfer
B.3.3.3.1   Because detection typically occurs during the initial
stages of a fire, the radiant heat transfer component ( Qrad) can
be considered negligible. In addition, because the heat-sensing
elements of most of the heat detectors are thermally isolated
from the rest of the detection unit, as well as from the ceiling,
it can be assumed that the conductive portion of the heat
release rate (Qcond) is also negligible, especially when compared
to the convective heat transfer rate. Because the majority of the
heat transfer to the detection element is via convection, the
following equation can be used to calculate the total heat trans‐
fer:
Q Q H A T T c g d= = ( )conv −
 
[B.3.3.3]
 
[B.3.3.3.1]
Table B.3.2.5 Time Constants ( τ0) for Any Listed Heat Detector [at a reference velocity of 1.5 m/sec (5 ft/sec)]
Listed Spacing Underwriters Laboratories Inc. Factory Mutual
Research Corporation
(All Temperatures)m ft
53.3°C
(128°F)
57.2°C
(135°F)
62.8°C
(145°F)
71.1°C
(160°F)
76.7°C
(170°F)
91.1°C
(196°F)
3.05 10 400 330 262 195 160 97 196
4.57 15 250 190 156 110 89 45 110
6.10 20 165 135 105 70 52 17 70
7.62 25 124 100 78 48 32 — 48
9.14 30 95 80 61 36 22 — 36
12.19 40 71 57 41 18 — — —
15.24 50 59 44 30 — — — —
21.34 70 36 24 9 — — — —
Notes: (1) These time constants are based on an analysis [10] of the Underwriters Laboratories Inc. and Factory Mutual listing test procedures. (2)
These time constants can be converted to response time index (RTI) values by using the equation RTI = τ0 (5.0 ft/sec)1/2. (See also B.3.3.)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 332

ANNEX B 72-329
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
where:
Qconv = convective heat transfer (kW or Btu/sec)
Hc = convective heat transfer coefficient for the detector
(kW/m2·°C or Btu/ft2·sec·°F)
A = surface area of the detector’s element (m2 or ft2)
Tg = temperature of fire gases at the detector (°C or °F)
Td = temperature rating, or set point, of the detector (°C or
°F)
B.3.3.3.2   Assuming the detection element can be treated as a
lumped mass ( m) (kg or lbm), its temperature change can be
defined as follows:
dT
dt
Q
mc
d =
where:
dTd/dt = change in temperature of detection element
(deg/sec)
Q = heat release rate (kW or Btu/sec)
m = detector element’s mass (kg or lbm)
c = detector element’s specific heat (kJ/kg·°C or Btu/
lbm·°F)
B.3.3.3.3   By inserting Equation B.3.3.3.2 into Equation
B.3.3.3.1, the change in temperature of the detection element
over time is expressed in Equation B.3.3.3.3.
dT
dt
H A T T
mc
d c g d
= ( ) −
Note that the variables are identified in Section B.7.
B.3.3.3.4   The use of a time constant (τ) was proposed by
Heskestad and Smith [8] in order to define the convective heat
transfer to a specific detector’s heat-sensing element. This time
constant is a function of the mass, specific heat, convective heat
transfer coefficient, and area of the element and can be
expressed as follows:
τ = mc
H Ac
where:
m = detector element’s mass (kg or lbm)
c = detector element’s specific heat (kJ/kg·°C or Btu/lbm ·
°F)
Hc = convective heat transfer coefficient for the detector
(kW/m2·°C or Btu/ft2·sec·°F)
A = surface area of the detector’s element (m2 or ft2)
τ = detector time constant (seconds)
B.3.3.3.5   As seen in the equation B.3.3.3.4, τ is a measure of
the detector’s sensitivity. By increasing the mass of the detec‐
tion element, the time constant, and thus the response time,
increases.
B.3.3.3.6   Substituting into equation B.3.3.3.3 produces the
following:
 
[B.3.3.3.2]
 
[B.3.3.3.3]
 
[B.3.3.3.4]
dT
dt
T Td g d
= −
τ
Note that the variables are identified in Section B.7.
B.3.3.3.7   Research has shown [24] that the convective heat
transfer coefficient for sprinklers and heat detection elements
is similar to that of spheres, cylinders, and so forth, and is thus
approximately proportional to the square root of the velocity of
the gases passing the detector. As the mass, thermal capacity,
and area of the detection element remain constant, the follow‐
ing relationship can be expressed as the response time index
(RTI) for an individual detector:
τ τ u u 1 2 
0 0 
1 2 / / =  RTI 
where:
τ = detector time constant (seconds)
u = velocity of fire gases (m/sec or ft/sec)
u0 = instantaneous velocity of fire gases (m/sec or ft/sec)
RTI = response time index
B.3.3.3.8   If τ0 is measured at a given reference velocity ( u0), τ
can be determined for any other gas velocity ( u) for that detec‐
tor. A plunge test is the easiest way to measure τ0. It has also
been related to the listed spacing of a detector through a calcu‐
lation. Table B.3.2.5 presents results from these calculations
[10]. The RTI value can then be obtained by multiplying τ0
values by u0
1
∕2.
B.3.3.3.9   It has become customary to refer to the time
constant using a reference velocity of u0 = 1.5 m/sec (5 ft/sec).
For example, where u0 = 1.5 m/sec (5 ft/sec), a τ0 of
30 seconds corresponds to an RTI of 36 sec
1
∕2/m
1
∕2 (or 67 sec
1
∕2/
ft
1
∕2). On the other hand, a detector that has an RTI of
36 sec
1
∕2/m
1
∕2 (or 67 sec
1
∕2/ft
1
∕2) would have a τ0 of 23.7 seconds, if
measured in an air velocity of 2.4 m/sec (8 ft/sec).
B.3.3.3.10   The following equation can therefore be used to
calculate the heat transfer to the detection element and thus
determine its temperature from its local fire-induced environ‐
ment:
dT
dt
u T T
d g d
= ( )
1 2 / −
RTI
Note that the variables are identified in Section B.7.
B.3.3.4 Temperature and Velocity Correlations.    [26, 28] In
order to predict the operation of any detector, it is necessary to
characterize the local environment created by the fire at the
location of the detector. For a heat detector, the important vari‐
ables are the temperature and velocity of the gases at the detec‐
tor. Through a program of full-scale tests and the use of
mathematical modeling techniques, general expressions for
temperature and velocity at a detector location have been
developed by Heskestad and Delichatsios (refer to references 4, 9,
 
[B.3.3.3.6]
 
[B.3.3.3.7]
 
[B.3.3.3.10]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 333

NATIONAL FIRE ALARM AND SIGNALING CODE72-330
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
10, and 16 in I.1.2.18). These expressions are valid for fires that
grow according to the following power law relationship:
Q t p= α
where:
Q = theoretical convective fire heat release rate (kW or
Btu/sec)
α = fire growth rate (kW/sec2 or Btu/sec3)
t = time (seconds)
p = positive exponent
Several other ceiling jet correlations [41] have been devel‐
oped over the years that the designer should also review as to
their applicability to the particular design case. Sensitivity anal‐
yses should also be conducted with the analysis.
B.3.3.4.1   Relationships have been developed by Heskestad
and Delichatsios [9] for temperature and velocity of fire gases
in a ceiling jet. These have been expressed as follows [26]:
U u
A u H
f t r
H
p p p p p p
*
/ / /
* ,= = 
 
+
( ) +( ) ( ) +( )1 3 1 3 1 3 −        
∆ ∆T g t r
H
T
A T
g H
p p
p a p p p
* *
/ / /
,= 
 
 = 





+
( ) +( ) ( ) +2 3 2 3 5 3
 
− −
α ( ( )
      
where:
t t
A H
p p p p
*
/ / /= +( ) +( ) +( )− −1 3 1 3 4 3
α
and
A g
C Tp a
= ρ 0
Note that the variables are identified in Section B.7.
B.3.3.4.2   Using the correlations in B.3.3.4.1, Heskestad and
Delichatsios [9], and with later updates from another paper by
Heskestad [11], the following correlations were presented for
fires that had heat release rates that grew according to the
power law equation, with p = 2. As previously discussed [10, 18],
the p = 2 power law fire growth model can be used to model
the heat release rate of a wide range of fuels. These fires are
therefore referred to as t-squared fires.
t r
H
f2 0 861 1* .= + 
 

 
[B.3.3.4]
 
[B.3.3.4.1a]
 
[B.3.3.4.1b]
 
[B.3.3.4.1c]
 
[B.3.3.4.1d]
 
[B.3.3.4.2a]
∆ T t t f2 2 2 0* * *= <       for 
∆ T t t
r H t t
f
f2
2 2
4 3
2 20 146 0 242
*
* * /
* *
. . /= + ≥








− for     
u
T
r
H
2
2
1 2
0 63
0 59
*
* /
.
.
∆( )
= 
 

−
Note that the variables are identified in Section B.7.
Δ B.3.3.4.3   Work by Beyler [4] determined that the temperature
and velocity correlations in B.3.3.4.2 could be substituted into
the heat transfer equation for the detector and integrated. His
analytical solution is as follows:
T t T T
T T
e
Y
d d
Y
( ) ( ) = 





( )







−
− − −
0
1 1
2
2
∆
∆ ∆*
*
dT t
dt
T
T T e
t
t D
d
Y
( ) =

 







( ) ( )






4
3 1
2
2
1 4
2
∆
∆ ∆*
* /
*
− −
where:
Y u
u
u
T
T t
t= 
 



















3
4 2
1 2
2
2
1 2
1 2
2
2
*
/ *
* /
/ *
∆
∆
RTI
* *





 D
and
D r H= +0 146 0 242. . /
Note that the variables are identified in Section B.7.
B.3.3.4.4   The steps involved in solving these equations for
either a design or analysis situation are presented in Figure
B.3.3.4.4 [28].
 
[B.3.3.4.2b]Δ
 
[B.3.3.4.2c]
 
[B.3.3.4.2d]
 
[B.3.3.4.3a]
 
[B.3.3.4.3.b]
 
[B.3.3.4.3c]
 
[B.3.3.4.3d]FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 334

ANNEX B 72-331
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Ts = °C + 273 =            K   RTI =           m1/2sec1/2          
 = °C/min      τ0 =       sec
Use the relationship for         in equation B.3.3.4.2c to 
calculate
Calculate the ratio      using the relationship for 
in equation B.3.3.4.1a. 
Calculate the ratio      using the relationship for 
       in equation B.3.3.4.1b. 
Use the relationship for               in  
equation B.3.3.4.2d to calculate the ratio
t
*
2 
= 
t*
2 
=
(ΔT *
2
)
Using equation B.3.3.4.2a, calculate the non-
dimensional time 
        
at which the initial heat front
reaches the detector.
Use the required response time (t
CR) along with the 
relationship for     in equation B.3.3.4.1c and p = 2 to 
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec 2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H). 
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals ( tCR  or QCR ) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR  = sec       r =   m 
QCR  = kW 
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt
2). 
r = *1.41 = = S (m) 
Q = kW       td =       sec  
or 
4. 
5. Calculate the factor A defined by the relationship for 
A in equation B.3.3.4.1d.
A = 
A = 
6. 
7. 
8. 
9. 
10.
ΔT *
2
 
=
11.
12. Use the relationships for Y and D in equations 
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y = 
13. Fixed Temperature HD — Use the relationship for 
Td(t) – Td(0) in equation B.3.3.4.3a to calculate the 
resulting temperature of the detector Td(t).
Td (t) =
14. Rate of Rise HD — Use the relationship for              
in equation B.3.3.4.3b.
15. If:
1. T
d  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT *
2 
. 
u
t*
2
.
(t*
2ƒ )
dt  
dTd 
Fire Detection Design and Analysis Worksheet [28]
Design Example
t*
2ƒ  
= 0.861  1 +
t*
2ƒ  
=
H
r
A
– 1/(3 + p) α
– 1/(3 + p) H 4/(3 + p) 
tCR 
= A 2 /(3 +p) (Ta/g ) α
2 /(3 +p) H – (5 – p) / (3 +p) 
= A 1 /(3 +p)
α
1 /(3 +p) H ( p – 1) / (3 +p) 
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  
t
*
2 
> 
t*
2ƒ u
u*
2
=
ΔT *
2
ΔT =
ΔT *
2
 
=
(0.146 + 0.242r/ H)
t *
2
 
– t *
2ƒ 
1/ 2
u*
2
= 0.59 ((
r
H
– 0.63
=
Y = u*
2
3
4
( (
u
(
1/ 2
( [ [
1/ 2
Td (t) = (1– e
– Y)ΔT
ΔT *
2 
( (ΔT *
2
  
 1–  +  Td(0)
Y [[
dTd = [
4
3
( (( ( [dTd = (1– e
– Y )ΔT
ΔT *
2 
(ΔT *
2
 
)1/4
[( t / t *
2
) D]
dt 
g 
CpTaρ0
u
ΔT *
2
ΔT
(ΔT *
2
)
1/ 2
u*
2
(ΔT *
2
)1/ 2
u*
2
RTI 
ΔT *
2
t 
D 
( ( t *
2
 
( (
[ [
4 /3 
u*
2
u*
2
t*
p
U*
p
ΔT
ΔT
*
2  
ΔT *
2 
 
u*
2
.
u*
2
(ΔT*
2 
)1/ 2
dTd(t)
dt 
(ΔT*
2 
)1/ 2
((
ΔT
*
p
FIGURE B.3.3.4.4  Fire Detection Design and Analysis Worksheet. [28]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 335

NATIONAL FIRE ALARM AND SIGNALING CODE72-332
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.3.3.5 Limitations.    [26]
Δ B.3.3.5.1   If velocity and temperature of the fire gases flowing
past a detector cannot be accurately determined, errors will be
introduced when calculating the response of a detector. The
graphs presented by Heskestad and Delichatsios indicate the
errors in the calculated fire–gas temperatures and velocities
[10]. A detailed analysis of these errors is beyond the scope of
this annex; however, some discussion is warranted. In using the
method presented in B.3.3.2, the user should be aware of the
limitations of these correlations, as outlined in Reference 26.
The designer should also refer back to the original reports.
Graphs of actual and calculated data show that errors in T2
*
can be as high as 50 percent, although generally there appears
to be much better agreement. The maximum errors occur at
r/H values of about 0.37. All other plots of actual and calcula‐
ted data, for various r/H, show much smaller errors. In terms of
the actual change in temperature over ambient, the maximum
errors are on the order of 5°C to 10°C (9°F to 18°F). The
larger errors occur with faster fires and lower ceilings.
At r/H = 0.37, the errors are conservative when the equations
are used in a design problem. That is, the equations predicted
lower temperatures. Plots of data for other values of r/H indi‐
cate that the equations predict slightly higher temperatures.
Errors in fire–gas velocities are related to errors in tempera‐
tures. The equations show that the velocity of the fire gases is
proportional to the square root of the change in temperatures
of the fire gases. In terms of heat transfer to a detector, the
detector’s change in temperature is proportional to the change
in gas temperature and the square root of the fire–gas velocity.
Hence, the expected errors bear the same relationships.
Based on the discussion in this section, errors in predicted
temperatures and velocities of fire gases will be greatest for fast
fires and low ceilings. Sample calculations simulating these
conditions show errors in calculated detector spacings on the
order of plus or minus one meter, or less.
B.3.3.5.2   The procedures presented in this annex are based
on an analysis of test data for ceiling heights up to 9.1 m
(30 ft). No data were analyzed for ceilings greater than 9.1 m
(30 ft). The reader should refer to Reference 40 for additional
insight.
B.3.3.6 Design Examples.
B.3.3.6.1 Define Project Scope.    A fire detection system is to
be designed for installation in an unsprinklered warehouse
building. The building has a large, flat ceiling that is approxi‐
mately 4 m (13.1 ft) high. The ambient temperature inside is
normally 10°C (50°F). The municipal fire service has indicated
that it can begin putting water on the fire within 5.25 minutes
of receiving the alarm.
B.3.3.6.2 Identify Goals.    Provide protection of property.
B.3.3.6.3 Define Stakeholder’s Objective.   No fire spread from
initial fuel package.
B.3.3.6.4 Define Design Objective.   Prevent radiant ignition of
adjacent fuel package.
B.3.3.6.5 Develop Performance Criteria.    After discussions
with the plant fire brigade with regard to their capability and
analyzing the radiant energy levels necessary to ignite adjacent
fuel packages, it was determined that the fire should be detec‐
ted and suppression activities started prior to its reaching
10,000 kW (9478 Btu/sec).
B.3.3.6.6 Develop Fire Scenarios and the Design Fire.    Evalua‐
tion of the potential contents to be warehoused identified the
areas where wood pallets are stored to be one of the highest
fire hazards.
B.3.3.6.6.1   The fire scenario involving the ignition of a stack
of wood pallets will therefore be evaluated. The pallets are
stored 0.5 m (1.5 ft) high. Fire test data [see Table B.2.3.2.6.2(a)]
indicate that this type of fire follows the t2 power law equation
with a tg equal to approximately 150 to 310 seconds. To be
conservative, the faster fire growth rate will be used. Thus,
using Equation B.3.3.4,
Q t p=
=
( ) ( )
=
α
α
α
1055 150
0 047
2
   
 
kW kW/sec sec
kW/sec
2
2.
or
Q t p=
=
( ) ( )
=
α
α
α
1000 150
0 044
2
   
 
Btu/sec Btu/sec sec
Btu/sec
3
3.
Note that the variables are identified in Section B.7.
B.3.3.6.6.2   Using the power law growth equation with p = 2,
the time after open flaming until the fire grows to 10,000 kW
(9478 Btu/sec) can be calculated as follows:
Q t t t
c
DO= 




 =
( )1055
2
2 2 α   for SI units
or
Q t t t
c
DO= 




 =
( )1000
2
2 2 α   for inch-pound units
t DO = 461 seconds
Note that the variables are identified in Section B.7.
B.3.3.6.6.3   The critical heat release rate and time to detection
can therefore be calculated as follows, assuming trespond equals
the 5.25 minutes necessary for the fire brigade to respond to
the alarm and begin discharging water:
t t tCR DO= − respond
tCR = =461 315 146−  seconds
and thus
 
[B.3.3.6.6.1a]
 
[B.3.3.6.6.1b]
 
[B.3.3.6.6.2a]
 
[B.3.3.6.6.2b]
 
[B.3.3.6.6.3a]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 336

ANNEX B 72-333
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Q tCR CR= α 2
QCR = ( )1000 kW 948 Btu/sec
Note that the variables are identified in Section B.7.
B.3.3.7 Develop Candidate Designs.
B.3.3.7.1   Fixed-temperature heat detectors have been selected
for installation in the warehouse with a 57°C (135°F) operating
temperature and a UL-listed spacing of 9.1 m (30 ft). From
Table B.3.2.5, the time constant is determined to be 80 seconds
when referenced to a gas velocity of 1.5 m/sec (5 ft/sec). When
used with Equation B.3.3.3.7, the detector’s RTI can be calcula‐
ted as follows:
RTI = τ 0 0
1 2u /
RTI = 98 m1 2 1 2/ /sec
or
RTI = 179 ft1 2 1 2/ /sec
B.3.3.7.2   To begin calculations, it will be necessary to make a
first guess at the required detector spacing. For this example, a
first estimate of 4.7 m (15.3 ft) is used. This correlates to a
radial distance of 3.3 m (10.8 ft).
B.3.3.8 Evaluate Candidate Designs.    These values can then be
entered into the design and analysis worksheet shown in Figure
B.3.3.8 in order to evaluate the candidate design.
B.3.3.8.1   After 146 seconds, when the fire has grown to
1000 kW (948 Btu/sec) and at a radial distance of 3.3 m
(10.8 ft) from the center of the fire, the detector temperature
is calculated to be 57°C (135°F). This is the detector actuation
temperature. If the calculated temperature of the detector
were higher than the actuation temperature, the radial
distance could be increased. The calculation would then be
repeated until the calculated detector temperature is approxi‐
mately equal to the actuation temperature.
B.3.3.8.2   The last step is to use the final calculated value of r
with the equation relating spacing to radial distance. This will
determine the maximum installed detector spacing that will
result in detector response within the established goals.
S r= 21 2 /
S = ( )4 7 .  m 15.3 ft
where:
S = spacing of detectors
r = radial distance from fire plume axis (m or ft)
B.3.3.8.3   The following example of analysis is provided.
 
[B.3.3.6.6.3b]
 
[B.3.3.7.1a]
 
[B.3.3.7.1b]
 
[B.3.3.8.2]
B.3.3.8.3.1   The following example shows how an existing heat
detection system or a proposed design can be analyzed to
determine the response time or fire size at response. The
scenario that was analyzed in the previous example will be used
again, with the exception that the warehouse building has exist‐
ing heat detectors. The fire, building, and detectors have the
same characteristics as the previous example with the excep‐
tion of spacing. The detectors are spaced evenly on the ceiling
at 9.1 m (30 ft) intervals.
B.3.3.8.3.2   The following equation is used to determine the
maximum radial distance from the fire axis to a detector:
S r= 1 414 .
or
r S= 1 414 .
r = ( )6 5 .  m 21.2 ft
where:
S = spacing of detectors
r = radial distance from fire plume axis (m or ft)
B.3.3.8.3.3   Next, the response time of the detector or the fire
size at response is estimated. In the preceding design, the fire
grew to 1000 kW (948 Btu/sec) in 146 seconds when the detec‐
tor located at a distance of 3.3 m (10.8 ft) responded. As the
radial distance in this example is larger, a slower response time
and thus a larger fire size at response is expected. A first
approximation at the response time is made at 3 minutes. The
corresponding fire size is found using the power law fire
growth equation B.3.3.4 with p = 2 and α from B.3.3.6.6.1:
Q t p= α
Q = ( ) ( )0 047 180 2 2
. /sec kW  sec
Q = 1523 kW
or
Q = ( ) ( )0 044 180
2
.  Btu/sec  sec3
Q = 1426 Btu/sec
B.3.3.8.3.4   These data can be incorporated into the fire detec‐
tion design and analysis worksheet shown in Figure B.3.3.8.3.4
in order to carry out the remainder of the calculations.
 
[B.3.3.8.3.2a]
 
[B.3.3.8.3.2b]
 
[B.3.3.8.3.3a]
 
[B.3.3.8.3.3b]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 337

NATIONAL FIRE ALARM AND SIGNALING CODE72-334
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
 = °C/min       τ0 =       sec
dTd 
dt  
Use the relationship for          in equation B.3.3.4.2c to 
calculate
Calculate the ratio      using the relationship for 
in equation B.3.3.4.1a. 
Calculate the ratio      using the relationship for 
in equation B.3.3.4.1b. 
Use the relationship for               in  
t
*
2 
= 
t*
2 
=
t*
2ƒ  
= 0.861 1 +   
t*
2ƒ  
=
Ts = °C + 273 =            K    RTI =           m1/2sec1/2  
(ΔT *
2
)
Using equation B.3.3.4.2a, calculate the non-
dimensional time 
        
at which the initial heat front 
Use the required response time (t
CR) along with the 
relationship for     in equation B.3.3.4.1c and p = 2 to 
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec 2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H). 
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals ( tCR  or QCR ) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR  = sec       r =   m 
QCR  = kW 
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt
2). 
r = *1.41 = = S (m) 
Q = kW       td =       sec  
or 
4. 
5. Calculate the factor A defined by the relationship for 
A in equation B.3.3.4.1d.
A = 
A = 
6. 
7. 
8. 
9. 
10. ΔT *
2
 
=
11.
12. Use the relationships for Y and D in equations 
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y = 
13. Fixed Temperature HD — Use the relationship for 
Td(t) – Td(0) in equation B.3.3.4.3a to calculate 
the resulting temperature of the detector Td(t).
14. Rate of Rise HD — Use the relationship for              
in equation B.3.3.4.3b.
15. If:
1. T
d  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT *
2 
. 
u
t*
2
.
(t*
2ƒ )
Fire Detection Design and Analysis Worksheet [28]
Design Example
H
r
A
– 1/(3 + p) α
– 1/(3 + p) H 4/(3 + p) 
tCR 
= A 2 /(3 +p) (Ta/g ) α
2 /(3 +p) H – (5 – p) / (3 +p) 
= A 1 /(3 +p)
α
1 /(3 +p) H ( p – 1) / (3 +p) 
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  
t
*
2 
> 
t*
2ƒ u
u*
2
=
ΔT *
2
ΔT =
ΔT *
2
 
=
(0.146 + 0.242r/ H)
t *
2
 
– t *
2ƒ 
1/ 2
u*
2
= 0.59 ((
r
H
– 0.63
=
Y = u*
2
3
4
( ( u
(
1/ 2
( [ [
1/ 2
dTd = 
[
4
3
( (( ( [
dTd = (1– e
– Y )ΔT
ΔT *
2 
(ΔT *
2
 
)1/4
[( t / t *
2
) D]
dt 
g 
CpTaρ0
u
ΔT *
2
ΔT
(ΔT *
2
)
1/ 2
u*
2
(ΔT *
2
) 1/ 2
u*
2
RTI 
ΔT *
2
t 
D 
( ( t *
2
 
( (
[ [
4 /3 
u*
2
u*
2
t*
p
U*
p
ΔT
ΔT
*
2  
ΔT
u*
2
.
u*
2
(ΔT*
2 
)1/ 2
dTd(t)
dt 
*
p
(ΔT*
2 
)1/ 2
330 
10 
4
283 
0.047 
150 
57 
146 
1000 
3.3 
1.57 
0.030 
12.98 
105.89 
0.66 
1.533 
Td (t) =Td (t) = (1– e
– Y)ΔT
ΔT *
2 
( (ΔT *
2
  
 1–  +  Td(0)
Y [[ 57.25 
4.7 
0.356 
0.913 
98 
ΔT *
2 
 
equation B.3.3.4.2d to calculate the ratio
((
reaches the detector.
FIGURE B.3.3.8  Fire Detection Design and Analysis Worksheet [28] — Design Example.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 338

ANNEX B 72-335
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Use the relationship for         in equation B.3.3.4.2c to 
calculate
Calculate the ratio      using the relationship for 
in equation B.3.3.4.1a. 
Calculate the ratio      using the relationship for 
in equation B.3.3.4.1b. 
Use the relationship for               in  
equation B.3.3.4.2d to calculate the ratio
t
*
2 
= 
t*
2 
=
t*
2ƒ  
= 0.861  1 +   
t*
2ƒ  
=
Ts = °C + 273 =            K    RTI =           m1/2sec1/2         
(ΔT *
2
)
Using equation B.3.3.4.2a, calculate the non-
dimensional time 
        
at which the initial heat front 
reaches the detector.
Use the required response time (t
CR) along with the 
relationship for     in equation B.3.3.4.1c and p = 2 to 
calculate the corresponding value of
Repeat Procedure Using
Design Analysis
1. a larger r 1. a larger tr
2. a smaller r 2. a smaller tr
3. s = 1.41 × r =               m 3. tr =               sec
2. Determine the fire growth characteristic (α or tg) for
the expected design fire.
α = kW/sec 2
tg = sec
1. Determine ambient temperature (Ta) ceiling height
or height above fuel (H). 
Ta = °C + 273 = K
H = m
3a. Define the characteristics of the detectors.
3b. Design — Establish system goals ( tCR  or QCR ) and
make a first estimate of the distance (r) from the fire
to the detector.
tCR  = sec       r =   m 
QCR  = kW 
3b. Analysis — Determine spacing of existing
detectors and make a first estimate of the response
time or the fire size at detector response (Q = αt
2). 
r = *1.41 = = S (m) 
Q = kW       td =       sec  
or 
4. 
5. Calculate the factor A defined by the relationship for 
A in equation B.3.3.4.1d.
A = 
A = 
6. 
7. 
8. 
9. 
10.
ΔT *
2
 
=
11.
12. Use the relationships for Y and D in equations 
B.3.3.4.3c and B.3.3.4.3d to calculate Y. Y = 
13. Fixed Temperature HD — Use the relationship for 
Td(t) – Td(0) in equation B.3.3.4.3a to calculate the 
resulting temperature of the detector Td(t).
Td (t) =
14. Rate of Rise HD — Use the relationship for              
in equation B.3.3.4.3b.
15. If:
1. T
d  >  Ts
2. Td  <  Ts
3. Td  =  T
ΔT *
2 
. 
u
t*
2
.
(t*
2ƒ )
dt  
dTd 
Fire Detection Design and Analysis Worksheet [28]
Design Analysis 2
H
r
A
– 1/(3 + p) α
– 1/(3 + p) H 4/(3 + p) 
tCR 
= A 2 /(3 +p) (Ta/g ) α
2 /(3 +p) H – (5 – p) / (3 +p) 
= A 1 /(3 +p)
α
1 /(3 +p) H ( p – 1) / (3 +p) 
If             , continue to step 8. If not, try a new
detector position (r) and return to step 4.  
t
*
2 
> 
t*
2ƒ u
u*
2
=
ΔT *
2
ΔT =
ΔT *
2
 
=
(0.146 + 0.242r/ H)
t *
2
 
– t *
2ƒ 
1/ 2
u*
2
= 0.59 ((
r
H
– 0.63
=
Y = u*
2
3
4
( (
u
(
1/ 2
( [ [
1/ 2
Td (t) = (1– e
– Y)ΔT
ΔT *
2 
( (ΔT *
2
  
 1–  +  Td(0)
Y [[
dTd = [
4
3
( (( ( [dTd = (1– e
– Y )ΔT
ΔT *
2 
(ΔT *
2
 
)1/4
[( t / t *
2
) D] dt 
g 
CpTaρ0
u
ΔT *
2
ΔT
(ΔT *
2
)
1/ 2
u*
2
1/ 2
u*
2
RTI 
ΔT *
2
t 
D 
( ( t *
2
 
( (
[ [
4 /3 
u*
2
u*
2
t*
p
U*
p
ΔT
ΔT
*
2  
ΔT
ΔT *
2 
 
u*
2
.u*
2
(ΔT*
2 
)1/ 2
dTd(t)
dt 
*
p
(ΔT*
2 
)1/ 2
10 
4
283 
0.047 
150 
2.26 
0.030 
16 
75.01 
0.435 
1.37 
41 
0.356 
0.913 
6.5 
1,523 180 
9.2 
57 98 330 
(ΔT *
2
)
= °C/min      τ0 =       sec
((
FIGURE B.3.3.8.3.4  Fire Detection Design and Analysis Worksheet [28] — Analysis Example 2.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 339

NATIONAL FIRE ALARM AND SIGNALING CODE72-336
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.3.3.8.3.5   Using a radial distance of 6.5 m (21 ft) from the
axis of this fire, the temperature of the detector is calculated to
be 41°C (106°F) after 3 minutes of exposure. The detector
actuation temperature is 57°C (135°F). Thus, the detector
response time is more than the estimated 3 minutes. If the
calculated temperature were more than the actuation tempera‐
ture, then a smaller t would be used. As in the previous exam‐
ple, calculations should be repeated varying the time to
response until the calculated detector temperature is approxi‐
mately equal to the actuation temperature. For this example,
the response time is estimated to be 213 seconds. This corre‐
sponds to a fire size at response of 2132 kW (2022 Btu/sec).
B.3.3.8.4   The preceding examples assume that the fire contin‐
ues to follow the t-squared fire growth relationship up to detec‐
tor activation. These calculations do not check whether this will
happen, nor do they show how the detector temperature varies
once the fire stops following the power law relationship. The
user should therefore determine that there will be sufficient
fuel, since the preceding correlations do not perform this anal‐
ysis. If there is not a sufficient amount of fuel, then there is the
possibility that the heat release rate curve will flatten out or
decline before the heat release rate needed for actuation is
reached.
B.3.3.8.5   Table B.3.3.8.5(a) through Table B.3.3.8.5(k)
provide a comparison of heat release rates, response times, and
spacings when variables characteristic of the fires, detectors,
and room are changed from the analysis example.
Table B.3.3.8.5(a) Operating Temperature Versus Heat
Transfer Rate [S = 9.1 m (30 ft)]
Operating Temperature
 
Heat Release Rate/
Response Time
°C °F kW/sec Btu/sec/sec
57 135 2132/213 2022/213
74 165 2798/244 2654/244
93 200 3554/275 3371/275
Table B.3.3.8.5(b) Operating Temperature Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Operating Temperature
 
Spacing
°C °F m ft
57 135 4.7 15.4
74 165 3.5 11.5
93 200 2.5 8.2
Table B.3.3.8.5(c) RTI Versus Heat Release Rate [S = 9.1 m
(30 ft)]
RTI
 
Heat Release Rate/
Response Time
m
1
∕2 sec
1
∕2 ft
1
∕2 sec
1
∕2 kW/sec Btu/sec/sec
50 93 1609/185 1526/185
150 280 2640/237 2504/237
300 560 3898/288 3697/288
Table B.3.3.8.5(d) RTI Versus Spacing [Qd = 1000 kW
(948 Btu/sec)]
RTI
 
Spacing
m
1
∕2 sec
1
∕2 ft
1
∕2 sec
1
∕2 m ft
50 93 6.1 20.0
150 280 3.7 12.1
300 560 2.3 7.6
Table B.3.3.8.5(e) Ambient Temperature Versus Heat Release
Rate [S = 9.1 m (30 ft)]
Ambient Temperature
 
Heat Release Rate/
Response Time
°C °F kW/sec Btu/sec/sec
0 32 2552/233 2420/233
20 68 1751/193 1661/193
38 100 1058/150 1004/150
Table B.3.3.8.5(f)  Ambient Temperature Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Ambient Temperature
 
Spacing
°C °F m ft
0 32 3.8 12.5
20 68 5.7 18.7
38 100 8.8 28.9
Table B.3.3.8.5(g) Ceiling Height Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Ceiling Height
 
Heat Release Rate/
Response Time
m ft kW/sec Btu/sec/sec
2.4 8 1787/195 1695/195
4.9 16 2358/224 2237/224
7.3 24 3056/255 2899/255
Table B.3.3.8.5(h) Ceiling Height Versus Spacing [Qd =
1000 kW (948 Btu/sec)]
Ceiling Height
 
Spacing
m ft m ft
2.4 8 5.8 19.0
4.9 16 4.0 13.1
7.3 24 2.1 6.9
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 340

ANNEX B 72-337
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
B.3.3.9 Rate-of-Rise Heat Detector Spacing.
B.3.3.9.1   The preceding procedure can be used to estimate
the response of rate-of-rise heat detectors for either design or
analysis purposes. In this case, it is necessary to assume that the
heat detector response can be modeled using a lumped mass
heat transfer model.
B.3.3.9.2   In step 3 of Figure B.3.3.4.4, Figure B.3.3.8, and
Figure B.3.3.8.3.4, the user must determine the rate of temper‐
ature rise (dTd/dt) at which the detector will respond from the
manufacturer’s data. [Note that listed rate-of-rise heat detectors
are designed to actuate at a nominal rate of temperature rise of
8°C (15°F) per minute.] The user must use the relationship for
dTd(t)/dt in Equation B.3.3.4.3b instead of the relationship for
Td(t) - Td(0) in Equation B.3.3.4.3a in order to calculate the rate
of change of the detector temperature. This value is then
compared to the rate of change at which the chosen detector is
designed to respond.
NOTE: The assumption that heat transfer to a detector can
be modeled as a lumped mass might not hold for rate-of-rise
heat detectors. This is due to the operating principle of this
type of detector, in that most rate-of-rise detectors operate
when the expansion of air in a chamber expands at a rate faster
than it can vent through an opening. To accurately model the
response of a rate-of-rise detector would require modeling the
heat transfer from the detector body to the air in the chamber,
as well as the air venting through the hole.
Table B.3.3.8.5(i) Detector Spacing Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Detector Spacing
 
Heat Release Rate/
Response Time
m ft kW/sec Btu/sec/sec
4.6 15 1000/146 949/146
9.1 30 2132/213 2022/213
15.2 50 4146/297 3932/297
Table B.3.3.8.5(j) Fire Growth Rate Versus Heat Release Rate
[S = 9.1 m (30 ft)]
Fire Growth Rate
Heat Release Rate/
Response Time
kW/sec Btu/sec/sec
Slow tg = 400 sec 1250/435 1186/435
Medium tg = 250 sec 1582/306 1499/306
Fast tg = 100 sec 2769/162 2626/162
Table B.3.3.8.5(k) Fire Growth Rate Versus Spacing
[Qd = 1000 kW (948 Btu/sec)]
Fire Growth Rate
Spacing
m ft
Slow, tg = 400 sec 8.2 26.9
Medium, tg = 250 sec 6.5 21.3
Fast, tg = 100 sec 3.7 12.1
B.3.3.10 Rate Compensation–Type Heat Detectors.    Rate-
compensated detectors are not specifically covered by Annex B.
However, a conservative approach to predicting their perform‐
ance is to use the fixed-temperature heat detector guidance
contained herein.
B.4 Smoke Detector Spacing for Flaming Fires.
B.4.1 Introduction.
B.4.1.1   The listing investigation for smoke detectors does not
yield a “listed spacing” as it does for heat detectors. Instead, the
manufacturers recommend a spacing. Because the largest spac‐
ing that can be evaluated in the full-scale fire test room is 7.6 m
(25 ft), it has become common practice to recommend 9.1 m
(30 ft) spacing for smoke detectors when they are installed on
flat, smooth ceilings. Reductions in smoke detector spacing are
made empirically to address factors that can affect response,
including ceiling height, beamed or joisted ceilings, and areas
that have high rates of air movement.
B.4.1.2   The placement of smoke detectors, however, should
be based on an understanding of fire plume and ceiling jet
flows, smoke production rates, particulate changes due to
aging, and the operating characteristics of the particular detec‐
tor being used. The heat detector spacing information presen‐
ted in Section B.3 is based on knowledge of plume and jet
flows. An understanding of smoke production and aging lags
considerably behind an understanding of heat production. In
addition, the operating characteristics of smoke detectors in
specific fire environments are not often measured or made
generally available for other than a very few number of
combustible materials. Therefore, the existing knowledge base
precludes the development of complete engineering design
information for smoke detector location and spacing.
B.4.1.3   In design applications where predicting the response
of smoke detectors is not critical, the spacing criteria presented
in Chapter 17 should provide sufficient information to design a
very basic smoke detection system. However, if the goals and
objectives established for the detection system require detector
response within a certain amount of time, optical density, heat
release rate, or temperature rise, then additional analysis might
be needed. For these situations, information regarding the
expected fire characteristics (fuel and its fire growth rate),
transport characteristics, detector characteristics, and compart‐
ment characteristics is required. The following information
regarding smoke detector response and various performance-
based approaches to evaluating smoke detector response is
therefore provided.
B.4.2 Response Characteristics of Smoke Detectors.   To deter‐
mine whether a smoke detector will respond to a given QCR, a
number of factors need to be evaluated. These factors include
smoke characteristics, smoke transport, and detector character‐
istics.
B.4.3 Smoke Characteristics.
B.4.3.1   Smoke characteristics are a function of the fuel
composition, the mode of combustion (smoldering or flam‐
ing), and the amount of mixing with the ambient air (dilu‐
tion). These factors are important for determining the
characteristics of the products of combustion, such as particle
size, distribution, composition, concentration, refractive index,
and so on. The significance of these features with regard to
smoke detector response is well documented. [29, 30]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 341

NATIONAL FIRE ALARM AND SIGNALING CODE72-338
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.4.3.2   Whether smoke detectors detect by sensing scattered
light, loss of light transmission (light extinction), or reduction
of ion current, they are particle detectors. Thus, particle
concentration, size, color, size distribution, and so forth, affect
each sensing technology differently. It is generally accepted
that a flaming, well-ventilated, energetic fire produces smoke
having a larger proportion of the sub-micron diameter particu‐
lates as opposed to a smoldering fire that produces smoke with
a predominance of large, super-micron particulates. It is also
known that as the smoke cools, the smaller particles agglomer‐
ate, forming larger ones as they age, and are carried away from
the fire source. More research is necessary to provide sufficient
data to allow the prediction of smoke characteristics at the
source, as well as during transport. Furthermore, response
models must be developed that can predict the response of a
particular detector to different kinds of smoke as well as smoke
that has aged during the flow from the fire to the detector loca‐
tion.
B.4.4 Transport Considerations.
B.4.4.1   All smoke detection relies on the plume and ceiling jet
flows to transport the smoke from the locus of the fire to the
detector. Various considerations must be addressed during this
transport time, including changes to the characteristics of the
smoke that occur with time and distance from the source, and
transport time of smoke from the source to the detector.
B.4.4.2   The smoke characteristic changes that occur during
transport relate mainly to the particle size distribution. Particle
size changes during transport occur mainly as a result of sedi‐
mentation and agglomeration.
B.4.4.3   Transport time is a function of the characteristics of
the travel path from the source to the detector. Important char‐
acteristics that should be considered include ceiling height and
configuration (e.g., sloped, beamed), intervening barriers such
as doors and beams, as well as dilution and buoyancy effects
such as stratification that might delay or prevent smoke in
being transported to the detector.
B.4.4.4   In smoldering fires, thermal energy provides a force
for transporting smoke particles to the smoke sensor. However,
usually in the context of smoke detection, the rate of energy
(heat) release is small and the rate of growth of the fire is slow.
Consequently, other factors such as ambient airflow from
HVAC systems, differential solar heating of the structure, and
wind cooling of the structure can have a dominant influence
on the transport of smoke particles to the smoke sensor when
low-output fires are considered.
B.4.4.5   In the early stages of development of a growing fire,
the same interior environmental effects, including ambient
airflow from HVAC systems, differential solar heating of the
structure, and wind cooling of the structure, can have a domi‐
nant influence on the transport of smoke. This is particularly
important in spaces having high ceilings. Greater thermal
energy release from the fire is necessary to overcome these
interior environmental effects. Because the fire must attain a
sufficiently high level of heat release before it can overcome
the interior environmental airflows and drive the smoke to the
ceiling-mounted detectors, the use of closer spacing of smoke
detectors on the ceiling might not significantly improve the
response of the detectors to the fire. Therefore, when consider‐
ing ceiling height alone, smoke detector spacing closer than
9.1 m (30 ft) might not be warranted, except in instances
where an engineering analysis indicates additional benefit will
result. Other construction characteristics also should be consid‐
ered. (Refer to the appropriate sections of Chapter 17 dealing with
smoke detectors and their use for the control of smoke spread.)
B.4.5 Smoke Dilution.    Smoke dilution causes a reduction in
the quantity of smoke per unit of air volume of smoke reaching
the detector. Dilution typically occurs either by entrainment of
air in the plume or the ceiling jet or by effects of HVAC
systems. Forced ventilation systems with high air change rates
typically cause the most concern, particularly in the early stages
of fire development, when smoke production rate and plume
velocity are both low. Airflows from supply as well as return
vents can create defined air movement patterns within a
compartment, which can either keep smoke away from detec‐
tors that are located outside of these paths or can inhibit
smoke from entering a detector that is located directly in the
airflow path. [26]
There currently are no quantitative methods for estimating
either smoke dilution or airflow effects on locating smoke
detectors. These factors should therefore be considered quali‐
tatively. The designer should understand that the effects of
airflow become larger as the fire size at detection ( QCR) gets
smaller. Depending on the application, the designer might find
it useful to obtain airflow and velocity profiles within the room
or to even conduct small-scale smoke tests under various condi‐
tions to assist in the design of the system.
B.4.6 Stratification.
B.4.6.1   The potential for the stratification of smoke is another
concern in designing and analyzing the response of detectors.
This is of particular concern with the detection of low-energy
fires and fires in compartments with high ceilings.
B.4.6.2   The upward movement of smoke in the plume
depends on the smoke being buoyant relative to the surround‐
ing air. Stratification occurs when the smoke or hot gases flow‐
ing from the fire fail to ascend to the smoke detectors mounted
at a particular level (usually on the ceiling) above the fire due
to the loss of buoyancy. This phenomenon occurs due to the
continuous entrainment of cooler air into the fire plume as it
rises, resulting in cooling of the smoke and fire plume gases.
The cooling of the plume results in a reduction in buoyancy.
Eventually the plume cools to a point where its temperature
equals that of the surrounding air and its buoyancy diminishes
to zero. Once this point of equilibrium is reached, the smoke
will cease its upward flow and form a layer, maintaining its
height above the fire, regardless of the ceiling height, unless
and until sufficient additional thermal energy is provided from
the fire to raise the layer due to its increased buoyancy. The
maximum height to which plume fluid (smoke) will ascend,
especially early in the development of a fire, depends on the
convective heat release rate of the fire and the ambient temper‐
ature in the compartment.
B.4.6.3   Because warm air rises, there will usually be a tempera‐
ture gradient in the compartment. Of particular interest are
those cases where the temperature of the air in the upper
portion of the compartment is greater than at the lower level
before the ignition. This can occur as a result of solar load
where ceilings contain glazing materials. Computational meth‐
ods are available to assess the potential for intermediate stratifi‐
cation for the following two cases, depicted in Figure
B.4.6.3(a).
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 342

ANNEX B 72-339
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Case 1. The temperature of the ambient is relatively constant
up to a height above which there is a layer of warm air at
uniform temperature. This situation can occur if the upper
portion of a mall, atrium, or other large space is unoccupied
and the air is left unconditioned.
Case 2.  The ambient interior air of the compartment has a
constant and uniform temperature gradient (temperature
change per unit height) from floor to ceiling. This case is
generally encountered in industrial and storage facilities that
are normally unoccupied.
The analysis of intermediate stratification is presented in
Figure B.4.6.3(b). Plume centerline temperatures from two
fires, 1000 kW (948 Btu/sec) and 2000 kW (1896 Btu/sec), are
graphed based on estimates from correlations presented in this
section. In Case 1, a step function is assumed to indicate a
30°C/m (16.5°F/ft) change in temperature 15 m (49.2 ft)
above the floor due to the upper portion of the atrium being
unconditioned. For Case 2, a temperature gradient of 1.5°C/m
(0.82°F/ft) is arbitrarily assumed in an atrium that has a ceiling
height of 20 m (65.6 ft).
B.4.6.3.1 Step Function Temperature Gradient Spaces.    If the
interior air temperature exhibits a discrete change at some
elevation above the floor, the potential for stratification can be
assessed by applying the plume centerline temperature correla‐
tion. If the plume centerline temperature is equal to the ambi‐
ent temperature, the plume is no longer buoyant, loses its
upward momentum, and stratifies at that height. The plume
centerline temperature can be calculated by using the follow‐
ing equation:
 
Temperature 
profile: Case 2
Temperature 
profile: Case 1
FIGURE B.4.6.3(a)  Pre-Fire Temperature Profiles.
0
50
200 (392)
(302)
(212)
(122)
20
(65.6)(49.2)(32.8)(16.4)
105
Height, m (ft)
Temperature, °C (°F)150
temp. gradient
step function
plume, 1000 kW 
(948 Btu/sec)
plume, 2000 kW 
(1896 Btu/sec)
15
0
100
FIGURE B.4.6.3(b)  Indoor Air and Plume Temperature
Profiles with Potential for Intermediate Stratification.
T Q zc c = + ( )25 202 3 5 3  −/ /    for SI units
T Q zc c = + ( )316 702 3 5 3  −/ /    for inch-pound units    
where:
Tc = plume centerline temperature (°C or °F)
Qc = convective portion of fire heat release rate (kW or
Btu/sec)
z = height above the top of the fuel package involved (m or
ft)
B.4.6.3.2 Linear Temperature Gradient Spaces.   To determine
whether or not the rising smoke or heat from an axisymmetric
fire plume will stratify below detectors, the following equation
can be applied where the ambient temperature increases line‐
arly with increasing elevation:
Z Q T
dZ
m c= 
 

( )5 54 1 4 0
3 8
. /
/
 
−
∆   for SI units
or
Z Q T
dZ
m c= 
 

( )14 7 1 4 0
3 8
. /
/
 
−
∆   for inch-pound units    
where:
Zm = maximum height of smoke rise above the fire surface
(m or ft)
ΔT0 = difference between the ambient temperature at the
location of detectors and the ambient temperature at
the level of the fire surface (°C or °F)
Qc = convective portion of the heat release rate (kW or
Btu/sec)
B.4.6.3.2.1   The convective portion of the heat release rate
(Qc) can be estimated as 70 percent of the heat release rate.
B.4.6.3.2.2   As an alternative to using the noted expression to
directly calculate the maximum height to which the smoke or
heat will rise, Figure B.4.6.3.2.2 can be used to determine Zm
for given fires. Where Zm, as calculated or determined graphi‐
cally, is greater than the installed height of detectors, smoke or
heat from a rising fire plume is predicted to reach the detec‐
tors. Where the compared values of Zm and the installed height
of detectors are comparable heights, the prediction that smoke
or heat will reach the detectors might not be a reliable expecta‐
tion.
B.4.6.3.2.3   Assuming the ambient temperature varies linearly
with the height, the minimum Qc required to overcome the
ambient temperature difference and drive the smoke to the
ceiling (Zm = H) can be determined from the following equa‐
tion:
Q H Tc = ( )0 0018 5 2
0
3 2. / /∆    for SI units
[B.4.6.3.1a]
 
[B.4.6.3.1b]
 
[B.4.6.3.2a]
 
 [B.4.6.3.2b]
 
[B.4.6.3.2.3a]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 343

NATIONAL FIRE ALARM AND SIGNALING CODE72-340
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
or
Q H Tc = × ( )2 39 10
5 5 2
0
3 2
.
/ /
   
−
∆   for inch-pound units
Note that the variables are identified in Section B.7.
B.4.6.3.2.4   The theoretical basis for the stratification calcula‐
tion is based on the works of Morton, Taylor, and Turner [15]
and Heskestad [9]. For further information regarding the deri‐
vation of the expression defining Zm, the user is referred to the
work of Klote and Milke [13] and NFPA 92.
B.4.7 Detector Characteristics.
B.4.7.1 General.    Once smoke is transported to the detector,
additional factors become important in determining whether
response will occur. These include the aerodynamic character‐
istics of the detector and the type of sensor within the detector.
The aerodynamics of the detector relate to how easily smoke
can pass through the detector housing and enter the sensor
portion of the unit. Additionally, the location of the entry
portion to the sensor with respect to the velocity profile of the
ceiling jet is also an important factor. Finally, different sensing
methods (e.g., ionization or photoelectric) will respond differ‐
ently, depending on the smoke characteristics (smoke color,
particle size, optical density, and so forth). Within the family of
photoelectric devices, there will be variations depending on the
wavelengths of light and the scattering angles employed. The
following paragraphs discuss some of these issues and various
calculation methods.
B.4.7.2 Resistance to Smoke Entry.
B.4.7.2.1   All spot-type smoke detectors require smoke to enter
the detection chamber in order to be sensed. This requires
additional factors to be taken into consideration when attempt‐
ing to estimate smoke detector response, as smoke entry into
the detection chamber can be affected in several ways, for
example, insect screens, sensing chamber configuration, and
location of the detector with respect to the ceiling.
B.4.7.2.2   In trying to quantify this, Heskestad [32] developed
the idea of smoke detector lag to explain the difference in opti‐
cal density outside ( Dur) versus inside ( Duo) of a detector when
 
[B.4.6.3.2.3b]
The given fire sizes are specified in terms 
of total heat release rates, not convective 
heat release rates.
61.0
(200)
Maximum height of smoke rise, m (ft)
83.3 (150)
111 (200)
55.0 (100)
27.6 (50)
0 (0)
53.3
(175)
45.7
(150)
38.1
(125)
30.5
(100)
22.9
(75)
15.2
(50)
7.6
(25)
106 kW (100 Btu/sec)
264 kW (250 Btu/sec)
528 kW (500 Btu/sec)
791 kW (750 Btu/sec)
1055 kW (1000 Btu/sec)
Temperature change, °C (°F) 
FIGURE B.4.6.3.2.2  Temperature Change and Maximum
Height of Smoke Rise for Given Fire Sizes.
the detector actuates. It was demonstrated that this difference
could be explained by the use of a correction factor Duc using
the following relationship:
D
L d D
dt
V
uc
u
=
( )
where:
L = characteristic length for a given detector design,
represents the ease of smoke entry into the sensing
chamber
d(Du)/dt = rate of increase of optical density outside the detec‐
tor
V = velocity of the smoke at the detector
B.4.7.2.3   Various studies regarding this correlation have provi‐
ded additional insight regarding smoke entry and associated
lags [33, 34, 34a, 34b, 34c, 34d, 34e]; however, the difficulty in
quantifying L for different detectors and relating it to spacing
requirements can have limited usefulness, and the concept of
critical velocity (uc) could be more applicable. [21]
B.4.7.3 Critical Velocity.   A smoke detector’s critical velocity
refers to the minimum velocity of the smoke necessary to enter
the sensing chamber to cause an alarm without significant
delays due to smoke entry lag. Alarms can occur at velocities
less than the critical velocity value, but their response can be
delayed or require greater smoke concentrations than would
normally be necessary. Flow across a detector causes a pressure
differential between the upstream and downstream sides of the
detector. This pressure differential is the principal driving force
for the smoke entering the unit.
Experimental work has indicated that the critical velocity is
approximately 0.15 m/sec (0.49 ft/sec) for the ionization
detectors tested in one particular study. [21] Once velocities
were reduced below this level, the smoke concentration level
outside the detector before an alarm condition increased
dramatically when compared to smoke concentration levels
when the velocity was above the critical value. Another study
found that measured velocities at the time of alarm for ioniza‐
tion and photoelectric detectors in full-scale flaming fire tests
generally supported this velocity value, with a mean value of
0.13 m/sec (0.43 ft/sec) and a standard deviation of
0.07 m/sec (0.23 ft/sec) [46]. Estimating the critical velocity
can therefore be useful for design and analysis.
It is interesting to note that this critical velocity value
(0.15 m/sec or 0.49 ft/sec) is close to that at which a smoke
detector must respond in the UL smoke detector sensitivity
chamber in order to become listed. [35] The location in the
ceiling jet where this velocity occurs for a given fire and ceiling
height might therefore be considered as a first approximation
for locating detectors. This again assumes a horizontal, smooth
ceiling. Care should also be taken when using this correlation,
such that consideration is given to potential effects of coagula‐
tion and agglomeration, and settling of the smoke within the
ceiling jet as it moves away from the fire source and loses its
buoyancy. The velocity for smoke entry might be present, but
the concentration of smoke might not be sufficient to actuate
the detector.
 
[B.4.7.2.2]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 344

ANNEX B 72-341
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
B.4.7.4 Response to Smoke Color.    Smoke detectors that use
an optical means to detect smoke respond differently to
smokes of different colors.
B.4.7.4.1   Manufacturers currently provide limited information
regarding the response of smoke detectors in their specifica‐
tions as well as in the information contained on the labels on
the backs of the detectors. This response information indicates
only their nominal response values with respect to gray smoke,
not to black, and is often provided with a response range
instead of an exact response value. This range is in accordance
with ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
Systems.
B.4.7.4.2   The response ranges allowable by UL for gray smoke
are shown in Table B.4.7.4.2. Older editions of ANSI/UL 268
contained response ranges for black smoke and are also shown
for comparison.
B.4.7.4.3   Detectors respond at different optical density levels
to different fuels and different types of smoke. Examples of this
are shown in Table B.4.7.4.3, which contains values of optical
density at response recommended by Heskestad and Delichat‐
sios [10] based on their test.
Table B.4.7.4.2 ANSI/UL 268 Smoke Detector Test
Acceptance Criteria for Different Colored Smoke [35]
Color of Smoke  
Acceptable Response Range
%/m %/ft
Gray 1.6–12.5 0.5–4.0
Black 5.0–29.2 1.5–10.0
Note the large variations in response not only to materials
producing relatively the same color of smoke but also to smoke
of different color, which is much more pronounced. Also note
that there was variation in the optical density at response values
for a given material in the test conducted by Heskestad and
Delichatsios, which is not shown in Table B.4.7.4.3. The values
cited in Table B.4.7.4.3 are provided as an example of the varia‐
tion in optical density at response, but these values are not
necessarily appropriate for all analyses. For example, the results
presented for polyurethane and PVC involved relatively large,
rapidly developing fires, and fires with smaller growth rates
could result in smaller values of optical density at response
[10]. More information on the variation of optical density at
response is available from Geiman and Gottuk [48] and
Geiman [46].
B.4.7.5 Optical Density and Temperature.    During a flaming
fire, smoke detector response is affected by ceiling height and
the size and rate of fire growth in much the same way as heat
detector response. The thermal energy of the flaming fire
transports smoke particles to the sensing chamber just as it
does heat to a heat sensor. While the relationship between the
amount of smoke and the amount of heat produced by a fire is
highly dependent on the fuel and the way it is burning,
research has shown that the relationship between temperature
and the optical density of smoke remains somewhat constant
within the fire plume and on the ceiling in the proximity of the
plume.
B.4.7.5.1   These results were based on the work by Heskestad
and Delichatsios [10] and are indicated in Table B.4.7.5.1.
Note that for a given fuel, the optical density to temperature
rise ratio between the maximum and minimum levels is 10 or
less.
Table B.4.7.4.3 Values of Optical Density at Response for Flaming Fires [18]
  Optical Density at Response  
Relative Smoke
Color
  Dur(m-1)  Dur(ft-1)  
Material  Ionization Photoelectric  Ionization Photoelectric  
Wood crib 0.016 0.049 0.005 0.015 Light
Cotton fabric 0.002 0.026 0.0005 0.008 Light
Polyurethane foam 0.164 0.164 0.05 0.05 Dark
PVC 0.328 0.328 0.1 0.1 Dark
Variation 200:1 12.5:1
Table B.4.7.5.1 Ratio of Optical Density to Temperature Rise
 Du/ΔT [(m°C)-1]  Du/ΔT [(ft°F)-1]   
Material
Representative
Value Value Range  
Representative
Value Value Range  
Maximum:
Minimum
Wood (sugar pine, 5% moist) 1.20E-03 8.9E-4–3.2E-3 2.00E-04 1.5E–5.5E-4 3.7:1
Cotton (unbleached muslin fabric) 5.9E-4/1.2E-3 3.0E-4–1.8E-3 1.0E-04/2.0–4 5.0E-5–3.0E-4 6:1
Paper (in trash can) 1.80E-03 Data not available 3.00E-04 Data not available —
Polyurethane foam 2.40E-03 1.2E-2–3.2E-2 4.00E-04 2.0E-3–5.5E-3 2.8:1
Polyester fiber (bed pillow) 1.80E-02 Data not available 5.0E-3/1.0E-2 Data not available —
PVC (wire insulation) 3.0E-2/5.9E-2 5.9E-3–5.9E-2 3.00E-03 1.0E-3–1.0E-2 10:1
Foam rubber PU (sofa cushion) 7.70E-02 Data not available 1.30E-02 Data not available —
Average 2.10E-02 3.0E-4–7.7E-2 3.60E-03 5.0E-05–1.3E-2 260:1
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 345

NATIONAL FIRE ALARM AND SIGNALING CODE72-342
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.4.7.5.2   In situations where the optical density at detector
response is known and is independent of particle size distribu‐
tion, the detector response can be approximated as a function
of the heat release rate of the burning fuel, the fire growth
rate, and the ceiling height, assuming that the preceding corre‐
lation exists.
B.4.7.5.3   When Appendix C of NFPA 72E [58] was first
published in 1984, a 13°C (20°F) temperature rise was used to
indicate detector response. Schifiliti and Pucci [18] have
combined some of the data from Heskestad and Delichatsios
[10] to produce Table B.4.7.5.3 showing the temperature rise
at detector response. Note that the temperature rise associated
with detector response varies significantly depending on the
detector type and fuel.
Also note that the values in Table B.4.7.5.3 are not based on
temperature measurements taken at the detector response
times, but were calculated by Heskestad and Delichatsios [10]
from their recommended values of optical density at response
(Table B.4.7.4.3) and their recommended ratios of optical
density to temperature rise (Table B.4.7.5.1).
Several experimental studies have cited temperature rises at
detection as low as 1°C to 3°C (1.8°F to 5.4°F). Of particular
note, Geiman [46] found that for flaming fires, 80 percent of
the ionization detectors examined in full-scale smoke detection
tests alarmed at measured temperature rises less than or equal
to 3°C (5.4°F).
B.4.8 Methods for Estimating Smoke Detector Response.
B.4.8.1 General.    There are various methods to estimate
smoke detector response. Research is still needed in this area
to reflect smoke production, transport to the detector,
response of the detector, and performance metrics of the
smoke detector. Designers should be aware of the advantages
and disadvantages, as well as limitations, of these methods and
undertake sensitivity analyses and use of multiple methods
where applicable.
B.4.8.1.1 Method 1 — Optical Density Versus Temperature.
B.4.8.1.2   The following example is intended to determine
whether an existing fire detection system can detect a fire in
part of a warehouse used to store wardrobes in sufficient time
to prevent radiant ignition of adjacent wardrobes. The area
under review has a large, flat ceiling, 5 m (16.5 ft) high. The
ambient temperature within the compartment is 20°C (68°F).
The compartment is not sprinklered. The wardrobes are
constructed mainly of particleboard. The detectors are
ionization-type smoke detectors spaced 6.1 m (20 ft) on center.
Table B.4.7.5.3  Temperature Rise for Detector Response [18]
Material
Ionization
Temperature
Rise
 
Scattering Temperature
Rise
°C °F °C °F
Wood 13.9 25 41.7 75
Cotton 1.7 3 27.8 50
Polyurethane 7.2 13 7.2 13
PVC 7.2 13 7.2 13
Average 7.8 14 21.1 38
The design objective is to keep the maximum heat release rate
(QDO) below 2 MW (1897 Btu/sec) in order to ensure that radi‐
ant ignition of the wardrobes in the adjacent aisle will not
occur. There is an on-site fire brigade that can respond to and
begin discharging water on the fire within 90 seconds of receiv‐
ing the alarm. It can be assumed that there are no other delays
between the time the detector reaches its operating threshold
and the time to notification of the fire brigade. Given this
information, would the existing system be sufficient?
B.4.8.1.3   The following assumptions are made for this exam‐
ple:
α = ( )0 047 .  kW/sec  0.044 Btu/sec2 3
RTI = 25 m sec   ft1/2 1/2 1/2 45 1 2sec /
( )
Temperature rise for response = 14°C (25°F)
Refer to Table B.4.7.5.3 for temperature rise to response of
an ionization smoke detector for a wood fire.
B.4.8.1.4   Using the power law equation, the design objective
response time is calculated as follows:
Q tDO DO= α 2
2000
210
2 kW = 0.047 kW/sec2 
 
( )
sec
t
t
DO
DO =
or
1897 2 Btu/sec = 0.044 Btu/sec  (3 t DO )
t DO = 210 sec
B.4.8.1.5   Next, subtract the time for the fire brigade to
respond to determine what time after ignition that detection
should occur. Note that a 30-second safety factor has been
added to the fire brigade’s response time.
tCR = 210 sec  120 sec = 90 sec−
B.4.8.1.6   Then calculate the critical heat release rate at which
detection should occur as follows:
Q tCR CR= α 2
QCR = ( ) =0 047 90 380
2
.  kW/sec  sec  kW2
 
[B.4.8.1.3]
 
[B.4.8.1.4a]
 
[B.4.8.1.4b]
 
[B.4.8.1.5]
 
[B.4.8.1.6a]
 
[B.4.8.1.6b]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 346

ANNEX B 72-343
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
or
Q  Btu/sec  sec  Btu/sec3
CR = ( ) =0 044 90 360
2
.
B.4.8.1.7   Using the numbers in the fire detection design and
analysis worksheet at 90 seconds into the fire when the heat
release rate is 380 kW (360 Btu/sec), the temperature rise at
the detector is calculated to be approximately 17°C (30.6°F).
This, therefore, might be a reasonable approximation to show
that the detector might respond.
B.4.8.2 Method 2 — Mass Optical Density.
B.4.8.2.1   Data regarding smoke characteristics for given fuels
can be used as another method to evaluate detector response.
B.4.8.2.2   The following example is provided.
The design objective established for this scenario is to detect
the smoke from a flaming 400 g (1.0 lb) polyurethane chair
cushion in less than 2 minutes. The chair is placed in a
compartment that is 40 m2 (431 ft2). The ceiling height is 3.0 m
(10 ft). It has been determined that the burning rate of the
cushion is a steady rate of 50 g/min (0.09 lb/min). Determine
whether the design objective will be met.
B.4.8.2.3   The total mass loss of the cushion due to combus‐
tion at 2 minutes is 100 g (0.22 lb). Therefore, the optical
density in the room produced by the burning cushion can be
calculated from the following equation: [5]
D D M
V
m
c
=
where:
Dm = mass optical density (m2/g) [26]
M = mass (g)
Vc = volume of the compartment
D = [(0.22 m2/g)(100 g)]/(40 m2)(3 m) = 0.183 m-1
or where:
Dm = mass optical density (ft2/lb) [26]
M = mass (lb)
Vc = volume of the compartment
D = [(1075 ft2/lb)(0.22 lb)]/(431 ft2)(9.8 ft) = 0.056 ft−1
B.4.8.2.4   If it is assumed that the detector responds at an opti‐
cal density of 0.15 m -1 (0.046 ft -1), the maximum black smoke
optical density allowed in a previous edition of the ANSI/
UL 268 sensitivity test [35], it can be assumed that the detector
will respond within 2 minutes.
B.4.8.2.5   It should be noted that this method presents a very
simplified approach, and that various assumptions would need
to be made including that the smoke is confined to the room,
is well mixed, can reach the ceiling, and can enter the detector.
B.4.8.2.6   The preceding estimation assumes that the smoke is
evenly distributed throughout the entire compartment volume.
This is rarely the case but establishes a very conservative limit.
For design purposes, one can model the smoke layer as a cylin‐
drical volume centered about the fire plume having a depth
 
[B.4.8.2.3]
equivalent to the ceiling jet thickness or some multiple of it.
Refer to Figure B.4.8.2.6.
The volume of the cylinder can now be used as the solution
volume:
D D M
V
m
c
=
is used with the substitution of
V r hc = π 2
To obtain the maximum radius from the fire plume center-
line at which detector response is expected, the nominal
0.14 m-1 optical density criterion is substituted into the relation
and an explicit relation for r is obtained,
r D M
h
m= 
 
0 14
1 2
.
/
π
Note that the results of this calculation are highly dependent
upon the assumed layer thickness, h. The designer must care‐
fully document the value used for the ceiling jet thickness for
this reason. This method does not assume any minimum veloc‐
ity across the detector, nor does it provide for any delay due to
smoke entry. Finally, it assumes uniform smoke concentration
throughout the solution volume. Failure to use prudently selec‐
ted values for ceiling jet thickness and use of this relation
outside the limitations imposed by the assumptions can lead to
invalid designs.
B.4.8.2.7   The mass optical density method also enables the
designer to analyze existing systems. When we accept the
assumption that smoke detectors listed by UL will respond at
an optical density of 0.14 m-1, we can write the relation:
D D M
V
A
m
c
= =0 14 .
 
[B.4.8.2.6a]
 
[B.4.8.2.6b]
 
[B.4.8.2.6c]
 
[B.4.8.2.7a]
h
r
Vc = π r 2h
FIGURE B.4.8.2.6  Smoke Layer Volume Model.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 347

NATIONAL FIRE ALARM AND SIGNALING CODE72-344
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
and thus
M D r h DA m= π 2 /
for a cylindrical solution volume.
Since H(t) = MΔHc and H(t) = (αt3)/3, we can write the rela‐
tion
M
t
H c
= ( )α 3
3∆
Substituting, this leads to the relation
α πt
H
D r h
Dc
A
m
3 2
3
( ) =∆
This relation is reorganized to be explicit in t,
t D r h H
D
A c
m
= 





3 2 1 3
π
α
∆
/
This time estimate must be corrected for the lag time
produced by the resistance to smoke entry of the detector.
Currently, this time delay, which is a function of detector
design and ceiling jet velocity, is not quantified in the listing
process. Consequently, the designer must make an estimate of
the time delay due to smoke entry, te. Thus, the response time
estimate becomes:
t D r h H
D tA c
m
e= 




 +3 2 1 3
π
α
∆
/
This relation predicts the time at which the mass optical
density attains the detector alarm threshold in the solution
volume derived from the detector spacing and an assumed ceil‐
ing jet thickness. Again, the results of this calculation are highly
dependent upon the assumed ceiling jet layer thickness.
However, once time, t, is known, if the fire can be characterized
as a t-square fire, the fire size can be calculated from the rela‐
tion
Q t= α 2
 
[B.4.8.2.7b]
 
[B.4.8.2.7c]
 
[B.4.8.2.7d]
 
[B.4.8.2.7e]
 
[B.4.8.2.7f]
 
[B.4.8.2.7g]
Consequently, substitution of this relation into the preceding
relation yields the final analytical relation for the heat release
rate at alarm, Qa:
Q D r h H
D ta
A c
m
e= 




 +








α π
α
3 2 1 3 2
∆
/
This relation provides an estimate of detector response
subject to the assumptions and values selected or the relevant
parameters. The estimate can be no better than the data used
to generate it.
B.4.8.3 Critical Velocity Method.   Research shows that a mini‐
mum critical velocity is necessary before smoke can enter the
sensing chamber of the smoke detector. (See B.4.7.3.) This
method assumes that, if this critical velocity has been attained,
sufficient smoke concentration is in the ceiling jet gas flow to
produce an alarm signal. Ceiling jet velocity correlations exist
for steady-state fires, not t-square fires. However, a t-square fire
can be modeled as a succession of steady-state fires for slow and
medium growth rate fires. In the UL smoke box test, the mini‐
mum flow velocity at the detector is 0.152 m/sec (30 ft/
minute). The correlation
0 195
0 15
1 3 1 2
5 6
.
/ .
/ /
/
Q H
r r h( ) ≥      for 
is used. Ur is set to equal 0.152 m/sec. With this substitution
the relation becomes:
r Q H c≤ ( )1 28 1 3 1 2 6 5
. / / /
This relation is solved to obtain the maximum distance
between the fire plume centerline and the detector at which
the critical jet velocity is expected to be obtained for the given
convective heat release rate and ceiling height.
B.4.9 Projected Beam Smoke Detection.
B.4.9.1   Projected beam smoke detection is often used in large
open spaces with high ceilings where the use of spot-type detec‐
tors is impractical due to the problems of smoke stratification.
In these spaces, there is questionable basis for the use of the
prescriptive spacings presented in Section 17.7. However,
beams can be installed such that, regardless of the fire origin,
the plume will intersect at least one beam. To employ this strat‐
egy, the plume divergence is calculated as a function of the alti‐
tude at which the projected beam detectors are installed. The
region of relatively uniform temperature and smoke density in
a buoyant plume diverges at an angle of approximately
22 degrees, as shown in Figure B.4.9.1.
 
[B.4.8.2.7h]
 
[B.4.8.3a]
 
[B.4.8.3b]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 348

ANNEX B 72-345
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Another method involves assessing the smoke obstruction
through the plume to determine the reduction in light from
the receiver to the transmitter of the beam-type smoke detector
to determine whether the detector might respond. [47]
B.4.10 Effects of HVAC Systems.   The requirement to address
the effects of HVAC systems on the performance of smoke
detectors was historically reduced to a “3-foot rule.” However,
research conducted under the auspices of the Fire Protection
Research Foundation showed that such a simple rule was not
adequate in many cases.
Theoretically, the effect of HVAC flows on the performance
of smoke detectors can be implemented by calculating the flow
velocity and smoke concentration at the detector as a function
of fire growth and HVAC operating parameters. With complex
ceilings this often requires the use of computational fluid
dynamics models running in computers. One such model is
FDS, developed and supported by NIST.
However, for simple, planar ceilings at heights customarily
encountered in conventional construction, the effects of HVAC
system can be estimated using a simplified calculation derived
from well-known correlations to identify where a problem is
likely. These simple calculations are not a substitute for a fully
modeled scenario, but they provide the advantage of being
easily executed in a short time frame.
Ceiling-mounted HVAC system supply and return registers
are designed to produce specific airflow patterns. The exact
shape of the velocity and flow volume profiles is determined by
the physical design of the register. A commercially available
register might exhibit a flow profile as shown in Figure B.4.10.
This section considers two cases. The first is where the ceil‐
ing jet is being acted upon by an HVAC system supply. The
second is where the ceiling jet is being acted upon by an HVAC
system return. Each case is considered in its bounding value
condition to provide a worst-case estimate of the resulting
velocity at the detector.
In the first case, the flow of air from the ceiling supply can
divert, impede, and dilute the ceiling jet flow, retarding detec‐
tor response. This effect can be estimated using a one-
dimensional vector analysis of the velocity produced by the
HVAC system versus that produced by the fire. The velocity
profile produced by the HVAC supply register is determined by
the design of the register and the flow volume supplied to it.
The velocity at the detector produced by the fire is an artifact
0.2 H
H
ø ø  ≈ 22 °
Δ FIGURE B.4.9.1  The Plume Divergence of an
Unconstrained Fire.
of the ceiling jet. The sum of these two velocities versus the
minimum velocity for response can be used to determine if
sufficient ceiling jet velocity exists at the detector to initiate an
alarm.
In the second case, the HVAC return pulls air up from lower
elevations in the compartment, diluting the smoke density in
the ceiling jet in the vicinity of the HVAC return. This case is
much more difficult to evaluate because it implies a flow
volume analysis to determine when the flow to ceiling-mounted
HVAC returns will distort the concentration profile of the ceil‐
ing jet to the point that it adversely affects detector response.
Unfortunately, the listings of smoke detectors do not include
an explicit measurable value for detector sensitivity in terms
that can relate to the design fire.
B.4.10.1 Effects of HVAC Ceiling Supply Registers.    This
method makes use of the finding that there is a critical mini‐
mum velocity necessary for reliable smoke detector response.
The use of the 30 ft/min (0.15 m/sec) flow velocity in the
UL 268 and 217 smoke detector sensitivity test for spot-type
smoke detectors has led to the evolution of spot-type smoke
detectors that are optimized for that flow velocity. In listing
investigations, it has been learned that when the ceiling jet
velocity is less than the nominal 30 ft/min (0.15 m/sec)
commercially available, listed spot-type smoke detector,
performance begins to suffer. (See B.4.7.3.)
For the prediction of spot-type smoke detector response we
assume that the ceiling jet velocity at the detector must exceed
this critical velocity, 0.15 m/sec (30 ft/min), at the detector.
The flow from an HVAC system supply register also produces a
flow velocity. When a fire occurs in a room equipped with
ceiling-mounted HVAC system supply, the velocity at the detec‐
tor is the vector sum of the velocity due to the HVAC system
supply and the fire ceiling jet.
To estimate the resultant flow velocity at a smoke detector,
the flow velocity from the ceiling supply is determined as a
function of register design, flow volume, and distance from the
supply register. The velocity produced by the ceiling jet is calcu‐
lated as a function of distance from the fire plume. The worst-
case limit condition is where the detector location is where the
ceiling jet flow is directly opposite in direction to the flow from
the HVAC supply register. Consequently, it is assumed that the
ceiling jet is flowing in the opposite direction of the flow from
the ceiling register.
The flow of air into a compartment via the HVAC system can
be estimated by the flow volume and a flow factor that is rela‐
ted to the flow characteristics of the supply register. See Figure
B.4.10.1(a) for an example of such characteristics.
The manufacturer of the ceiling supply register provides a
velocity diagram that depicts flow velocity as a function of flow
Airflow pattern 
from supply 
Airflow pattern 
to return 
FIGURE B.4.10  Typical HVAC Flow Patterns in Mercantile
and Business Occupancies.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 349

72-346 NATIONAL FIRE ALARM AND SIGNALING CODE
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
volume for each register it produces. In the U.S., these
diagrams generally use conventional feet per minute (FPM)
and cubic feet per minute (CFM) units. Since fire protection
engineering correlations are generally expressed in metric
units, it is necessary to convert the flow volume and flow veloc‐
ity from the HVAC system to metric units. Replacing CFM with
flow volume per unit time this relation becomes:
v k V dr = ( )/ 2  m/sec
where:
vr = is the velocity due to the register
The ceiling jet velocity can be modeled with the relation for
critical velocity developed by Alpert.
v Q H rd c= ( )0 195 1 3 1 2 5 6. / / /  m/sec
The flow at the detector is the sum of the velocity from the
ceiling jet and the ceiling supply register. Since the worst-case
scenario is where the fire is located such that the flow of the
ceiling jet is directly opposed to the flow from the HVAC supply
register, this scenario forms the basis for the analysis as shown
in Figure B.4.10.1(b).
The velocity from the ceiling jet is derived from Alpert’s
correlations.
v Q H rd c= ( )0 195 1 3 1 2 5 6. / / /
where:
vd = ceiling jet velocity at the detector
Qc = convective heat release, 0.65 Q
H = ceiling height
r = radius, distance between plume centerline and the detec‐
tor
All in metric units.
In the case of opposing flows, the resultant velocity at the
detector is the ceiling jet velocity minus the velocity due to the
flow from the HVAC supply. The relation becomes:
v Q H r k V dd c= ( ) − ( )0 195 1 3 1 2 5 6 2. / / / / /
Smoke detector response can be expected to be consistent
with its listing when the value of vd is greater than or equal to
0.15 m/sec. Thus the relation becomes:
0 15 0 195 1 3 1 2 5 6 2. . / / / / / m/sec ≤ ( ) − ( )Q H r k CFM dc
If the right-hand side of the equation B.4.10.1e exceeds the
left, the airflow from the HVAC register should not be suffi‐
cient to reduce the ceiling jet flow from the fire plume to the
point where response by a smoke detector would not be expec‐
 
[B.4.10.1a]
 
[B.4.10.1b]
 
[B.4.10.1c]
 
[B.4.10.1d]
 
[B.4.10.1e]
ted. On the other hand, if the calculated resultant velocity is
less than the 0.15 m/sec threshold, adjustments should be
made to the design to locate the smoke detector where there
will be sufficient ceiling jet velocity to predict alarm response.
B.4.10.2 Effects of HVAC Returns.    When detectors are in
close proximity to ceiling-mounted HVAC return grilles, the
flow of air upward toward the return grille tends to dilute and
cool the ceiling jet. This tends to retard the response of detec‐
tors. Unfortunately the geometry is more complex in this case.
The ceiling jet is moving horizontally across the ceiling while
the flow toward a ceiling-mounted return grille is essentially
moving vertically.
Most ceiling return grilles usually exhibit a flow velocity
profile that is roughly hemispherical in shape, centered on the
duct centerline. Figure B.4.10.2 illustrates this flow velocity
profile.
As the radial distance from the HVAC return increases, the
velocity drops off quite rapidly, proportional to 4 π times the
square of the increase in distance. The relative velocity contri‐
butions could be again used to calculate the relative effect, but
in this case an explicit sensitivity parameter that relates to the
design fire is not available. Percent per foot obscuration cannot
be reliably used.
80 fpm 
40 fpm 
20 fpm 
10 fpm 
v = k(CFM)/d 2 (converted to metric units) 
1 ft 
2 ft 
3 ft 
4 ft 
FIGURE B.4.10.1(a)  Typical HVAC Velocity Versus Flow
Volume Diagram that Might be Used to Describe Operation of
Supply Register.
r d
FIGURE B.4.10.1(b)  Ceiling Jet Flow in Opposition to Flow
from HVAC System.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 350

ANNEX B 72-347
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
However, the bounding value, worst-case scenario is where
the upward velocity is modeled as if it is flowing directly oppo‐
site to that of the ceiling jet. This reduces to the same analysis
as for the ceiling supply.
These calculations do NOT replace CFD modeling. They are
limited only for level ceilings of heights normally encountered
in commercial construction. In that limited context they can be
used to predict smoke detector performance.
B.5 Radiant Energy Detection.
B.5.1 General.
B.5.1.1 Electromagnetic Radiation.   Electromagnetic radiation
is emitted over a broad range of the spectrum during the
combustion process. The portion of the spectrum in which
radiant energy–sensing detectors operate has been divided into
three bands: ultraviolet (UV), visible, or infrared (IR). These
wavelengths are defined with the following wavelength ranges:
[3]
(1) Ultraviolet 0.1–0.35 microns
(2) Visible 0.35–0.75 microns
(3) Infrared 0.75–220 microns
B.5.1.2 Wavelength.    These wavelength ranges correspond to
the quantum-mechanical interaction between matter and
energy. Photonic interactions with matter can be characterized
by wavelength as shown in Table B.5.1.2.
B.5.1.3 Photon Transfer.   When a fuel molecule is oxidized in
the combustion process, the combustion intermediate mole‐
cule must lose energy to become a stable molecular species.
This energy is emitted as a photon with a unique wavelength
determined by the following equation:
e hc= λ
where:
e = energy (joules)
h = Planck’s constant (6.63E-23 joule-sec)
c = speed of light (m/sec)
λ = wavelength (microns)
[1.0 joule = 5.0345E+18( λ), where λ is measured in
microns.]
B.5.1.4 Type of Detector.    The choice of the type of radiant
energy–sensing detector to use is determined by the type of
emissions that are expected from the fire radiator.
B.5.1.4.1   Fuels that produce a flame, a stream of combustible
or flammable gases involved in the combustion reaction with a
gaseous oxidizer, radiate quantum emissions. These fuels
include flammable gases, flammable liquids, combustible
liquids, and solids that are burning with a flame.
B.5.1.4.2   Fuels that are oxidized in the solid phase or radia‐
tors that are emitting due to their internal temperature (sparks
and embers) radiate Planckian emissions. These fuels include
carbonaceous fuels such as coal, charcoal, wood, and cellulosic
fibers that are burning without an established flame, as well as
metals that have been heated due to mechanical impacts and
friction.
 
[B.5.1.3]
B.5.1.4.3   Almost all combustion events produce Planckian
emissions, emissions that are the result of the thermal energy
in the fuel mass. Therefore, spark/ember detectors that are
designed to detect these emissions are not fuel specific. Flame
detectors detect quantum emissions that are the result of
changes in molecular structure and energy state in the gas
phase. These emissions are uniquely associated with particular
molecular structures. This can result in a flame detector that is
very fuel specific.
B.5.1.5 Effects of Ambient.    The choice of radiant energy–
sensing detector is also limited by the effect of ambient condi‐
tions. The design must take into account the radiant energy
absorption of the atmosphere, presence of non-fire-related
radiation sources that might cause nuisance alarms, the electro‐
magnetic energy of the spark, ember, or fire to be detected, the
distance from the fire source to the sensor, and characteristics
of the sensor.
B.5.1.5.1 Ambient Non-Fire Radiators.   Most ambients contain
non-fire radiators that can emit at wavelengths used by radiant
energy–sensing detectors for fire detection. The designer
should make a thorough evaluation of the ambient to identify
radiators that have the potential for producing unwarranted
alarm response from radiant energy–sensing detectors. Since
radiant energy–sensing detectors use electronic components
that can act as antennas, the evaluation should include radio
band, microwave, infrared, visible, and ultraviolet sources.
B.5.1.5.2 Ambient Radiant Absorbance.    The medium through
which radiant energy passes from fire source to detector has a
finite transmittance. Transmittance is usually quantified by its
reciprocal, absorbance. Absorbance by atmospheric species
varies with wavelength. Gaseous species absorb at the same
wavelengths that they emit. Particulate species can transmit,
reflect, or absorb radiant emission, and the proportion that is
absorbed is expressed as the reciprocal of its emissivity, ℇ.
B.5.1.5.3 Contamination of Optical Surfaces.    Radiant energy
can be absorbed or reflected by materials contaminating the
optical surfaces of radiant energy–sensing detectors. The
designer should evaluate the potential for surface contamina‐
tion and implement provisions for keeping these surfaces
clean. Extreme caution must be employed when considering
the use of surrogate windows. Common glass, acrylic, and other
glazing materials are opaque at the wavelengths used by most
FIGURE B.4.10.2  Velocity Profile for Ceiling-Mounted
Return Grille.
Table B.5.1.2 Wavelength Ranges
Wavelength Photonic Interaction
λ < 50 micron Gross molecular translations
50 µm < λ < 1.0 µm Molecular vibrations and rotations
1.0 µm < λ < 0.05 µm Valence electron bond vibrations
0.3 µm < λ < 0.05 µm Electron stripping and recombinations
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 351

NATIONAL FIRE ALARM AND SIGNALING CODE72-348
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
flame detectors and some spark/ember detectors. Placing a
window between the detector and the hazard area that has not
been listed by a nationally recognized testing laboratory
(NRTL) for use with the detector in question is a violation of
the detector listing and will usually result in a system that is
incapable of detecting a fire in the hazard area.
B.5.1.5.4 Design Factors.    These factors are important for
several reasons. First, a radiation sensor is primarily a line-of-
sight device, and must “see” the fire source. If there are other
radiation sources in the area, or if atmospheric conditions are
such that a large fraction of the radiation could be absorbed in
the atmosphere, the type, location, and spacing of the sensors
could be affected. In addition, the sensors react to specific
wavelengths, and the fuel must emit radiation in the sensor’s
bandwidth. For example, an infrared detection device with a
single sensor tuned to 4.3 microns (the CO 2 emission peak)
cannot be expected to detect a non-carbon-based fire. Further‐
more, the sensor needs to be able to respond reliably within
the required time, especially when activating an explosion
suppression system or similar fast-response extinguishing or
control system.
B.5.1.6 Detector Response Model.    The response of radiant
energy–sensing detectors is modeled with a modified inverse
square relationship as shown in the following equation [5]:
S kPe
d
d
=
− ζ
2
where:
S = radiant power reaching the detector (W or Btu/sec) suffi‐
cient to produce alarm response
k = proportionality constant for the detector
P = radiant power emitted by the fire (W or Btu/sec)
ζ = extinction coefficient of air at detector operating wave‐
lengths
d = distance between the fire and the detector (m or ft)
This relationship models the fire as a point source radiator,
of uniform radiant output per steradian, some distance ( d)
from the detector. This relationship also models the effect of
absorbance by the air between the fire and the detector as
being a uniform extinction function. The designer must verify
that these modeling assumptions are valid for the application
in question.
B.5.2 Design of Flame Detection Systems.
B.5.2.1 Detector Sensitivity.   Flame detector sensitivity is tradi‐
tionally quantified as the distance at which the unit can detect
a fire of given size. The fire most commonly used by the NRTLs
in North America is a 0.9 m 2 (1.0 ft 2) fire fueled with regular
grade, unleaded gasoline. Some special-purpose detectors are
evaluated using 150 mm (6 in.) diameter fires fueled with
isopropanol.
B.5.2.1.1   This means of sensitivity determination does not
take into account that flames can best be modeled as an opti‐
cally dense radiator in which radiant emissions radiated from
the far side of the flame toward the detector are re-absorbed by
the flame. Consequently, the radiated power from a flame is
not proportional to the area of the fire but to the flame silhou‐
ette, and hence to the height and width of the fire.
 
[B.5.1.6]
B.5.2.1.2   Because flame detectors detect the radiant emissions
produced during the formation of flame intermediates and
products, the radiant intensity produced by a flame at a given
wavelength is proportional to the relative concentration of the
specific intermediate or product in the flame and that portion
of the total heat release rate of the fire resulting from the
formation of that specific intermediate or product. This means
that the response of a detector can vary widely as different fuels
are used to produce a fire of the same surface area and flame
width.
B.5.2.1.3   Many flame detectors are designed to detect specific
products such as water (2.5 microns) and CO 2 (4.35 microns).
These detectors cannot be used for fires that do not produce
these products as a result of the combustion process.
B.5.2.1.4   Many flame detectors use time variance of the radi‐
ant emissions of a flame to distinguish between non-fire radia‐
tors and a flame. Where a deflagration hazard exists, the
designer must determine the sample time period for such
flame detectors and how such detectors will operate in the
event of a deflagration of fuel vapor or fuel gases.
B.5.2.2 Design Fire.    Using the process outlined in
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.
B.5.2.2.1   Compute the surface area the design fire is expected
to occupy from the correlations in Table B.2.3.2.6.2(a) or other
sources. Use the flame height correlation to determine the
height of the flame plume:
h kQf = ( )0 182
2 5
.
/
   (for SI units)
or
h kQf = ( ) ( )0 584
2 5
.
/
   for inch-pound units
where:
hf = flame height (m or ft)
Q = heat release rate (kW or Btu/sec)
k = wall effect factor. Where there are no nearby walls, use k =
1; where the fuel package is near a wall, use k = 2; where
the fuel package is in a corner, use k = 4
Determine the minimum anticipated flame area width ( wf).
Where flammable or combustible liquids are the fuel load and
are unconfined, model the fuel as a circular pool. Compute the
radiating area (Ar) using the following equation:
A h w
r
f f
= 1
2
where:
Ar = radiating area (m2 or ft2)
hf = flame height (m or ft)
wf = flame width (m or ft)
 
[B.5.2.2.1a]
 
[B.5.2.2.1b]
 
[B.5.2.2.1c]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 352

ANNEX B 72-349
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
B.5.2.2.2   The radiant power output of the fire to the detector
can be approximated as being proportional to the radiating
area (Ar) of the flame:
P cA r=
where:
Ar = radiating area (m2 or ft2)
c = power per unit area proportionality constant
P = radiated power (W or Btu/sec)
B.5.2.3 Calculate Detector Sensitivity.    Using Equation
B.5.2.2.1a or B.5.2.2.1b compute the radiating area of the test
fire used by the NRTL in the listing process ( At). The radiant
power output of the test fire to the detector in the listing proc‐
ess is proportional to the radiating area ( At) of the listing test
flame.
Δ B.5.2.4 Calculate Detector Response to Design Fire.    Because
the sensitivity of a flame detector is fixed during the manufac‐
turing process, the following is the relationship that determines
the radiant power reaching the detector sufficient to produce
an alarm response:
S kcA e
d
t
d
=
− ζ
2
where:
S = radiant power reaching the detector (W or Btu/sec) suffi‐
cient to produce alarm response
k = proportionality constant for the detector
At = radiant area of the listing test fire (m2 or ft2)
ζ = extinction coefficient of air at detector operating wave‐
lengths
d = distance between the fire and the detector during the list‐
ing fire test (m or ft)
c = emitted power per unit flame radiating area correlation
Because the sensitivity of the detector is constant over the
range of ambients for which it is listed:
S kcA e
d
r
d
= ′
′− ζ
2
where:
S = radiant power reaching the detector (W or Btu/sec) suffi‐
cient to produce alarm response
k = proportionality constant for the detector
c = emitted power per unit flame radiating area correlation
Ar = radiant area of the design fire (m2 or ft2)
ζ = extinction coefficient of air at detector operating wave‐
lengths
d′ = distance between the design fire and the detector (m or
ft)
 
[B.5.2.2.2]
 
[B.5.2.4a]
 
[B.5.2.4b]
Therefore, use the following equation to determine the
following:
kcA e
d
kcA e
d
t
d
r
d− −ζ ζ
2 2 = ′
′
To solve for d′ use the following equation:
d A e
A e dr
d
t
d
2 1 2−
−
ζ
ζ
′




 = ′
/
This relation is solved iteratively for d′, the distance at which
the detector can detect the design fire.
B.5.2.5 Correction for Angular Displacement.
B.5.2.5.1   Most flame detectors exhibit a loss of sensitivity as
the fire is displaced from the optical axis of the detector. This
correction to the detector sensitivity is shown as a polar graph
in Figure A.17.8.3.2.3.
B.5.2.5.2   When the correction for angular displacement is
expressed as a reduction of normalized detection distance, the
correction is made to detection distance (d′).
B.5.2.5.3   When the correction for angular displacement is
expressed as a normalized sensitivity (fire size increment), the
correction must be made to Ar, prior to calculating response
distance (d′).
B.5.2.6 Corrections for Fuel.    Most flame detectors exhibit
some level of fuel specificity. Some manufacturers provide “fuel
factors” that relate detector response performance to a fire of
one fuel to the response performance of a benchmark fuel.
Other manufacturers provide performance criteria for a list of
specific fuels. Unless the manufacturer’s published instruc‐
tions, bearing the listing mark, contain explicit instructions for
the application of the detector for fuels other than those used
in the listing process, the unit cannot be deemed listed for use
in hazard areas containing fuels different from those employed
in the listing process.
B.5.2.6.1   When the fuel factor correction is expressed as a
detection distance reduction, the correction should be applied
after the detection distance has been computed.
B.5.2.6.2   When the fuel factor correction is expressed as a
function of normalized fire size, the correction must be made
prior to calculating detection distance.
B.5.2.7 Atmospheric Extinction Factors.
B.5.2.7.1   Because the atmosphere is not infinitely transmittent
at any wavelength, all flame detectors are affected by atmos‐
pheric absorption to some degree. The effect of atmospheric
extinction on the performance of flame detectors is deter‐
mined to some degree by the wavelengths used for sensing and
the detector electronic architecture. Values for the atmos‐
pheric extinction coefficient (ζ) should be obtained from the
detector manufacturer's published instructions.
 
[B.5.2.4c]
 
[B.5.2.4d]
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 353

NATIONAL FIRE ALARM AND SIGNALING CODE72-350
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
B.5.2.7.2   The numerical value of ζ can be determined experi‐
mentally for any flame detector. The detector must be tested
with two different sized test fires to determine the distance at
which each of the fires can be detected by the detector in ques‐
tion. The larger the difference between the sizes of the flaming
fires, the more precise the determination of ζ. Ideally, one test
fire would be approximately 4 times the heat release rate
(surface area) of the other. The data are then used in the rela‐
tion:
ζ = ( ) ( )
 

−
ln 2 2
2
1
2 1
d A d A
d d
1
2 /
where:
“1” = subscripts referring to the first test fire
“2” = subscripts referring to the second test fire
d = maximum distance between the flame detector and the
fire at which the fire is detected
A = the radiating area of the test fire as determined per
B.5.2.2.1
This relation allows the designer to determine the value of ζ
for detectors that are already installed or for those that were
evaluated for listing before the inclusion of the requirement
for the publishing of ζ appeared in ANSI/FM-3260.
B.5.3 Design of Spark/Ember Detection Systems.
B.5.3.1 Design Fire.    Using the process outlined in
Section B.2, determine the fire size (kW or Btu/sec) at which
detection must be achieved.
B.5.3.1.1   The quantification of the fire is generally derived
from the energy investment per unit time sufficient to propa‐
gate combustion of the combustible particulate solids in the
fuel stream. Because energy per unit time is power, expressed
in watts, the fire size criterion is generally expressed in watts or
milliwatts.
B.5.3.1.2   The radiant emissions, integrated over all wave‐
lengths, from a non-ideal Planckian radiator is expressed with
the following form of the Stefan–Boltzmann equation:
P A T= ε σ 4
where:
P = radiant power (W or Btu/sec)
ℇ = emissivity, a material property expressed as a fraction
between 0 and 1.0
A = area of radiator (m2 or ft2)
σ = Stefan–Boltzmann constant 5.67E-8 W/m2K4
T = temperature (K or R)
B.5.3.1.3   This models the spark or ember as a point source
radiator.
B.5.3.2 Fire Environment.   Spark/ember detectors are usually
used on pneumatic conveyance system ducts to monitor
combustible particulate solids as they flow past the detector(s).
This environment puts large concentrations of combustible
particulate solids between the fire and the detector. A value for
ζ must be computed for the monitored environment. The
simplifying assumption that absorbance at visible levels is equal
 
[B.5.2.7.2]
 
[B.5.3.1.2]
to or greater than that at infrared wavelengths yields conserva‐
tive designs and is used.
B.5.3.3 Calculate Detector Response to Design Fire.    Because
the sensitivity of a spark/ember detector is fixed during the
manufacturing process,
S kPe
d
d
=
− ζ
2
where:
S = radiant power reaching the detector (W or Btu/sec) suffi‐
cient to produce alarm response
k = proportionality constant for the detector
P = radiant power emitted by test spark (W or Btu/sec)
ζ = extinction coefficient of air at detector operating wave‐
lengths
d = distance between the fire and the detector during the list‐
ing fire test (m2 or ft2)
Because the sensitivity of the detector is constant over the
range of ambients for which it is listed,
S kP e
d
d
= ′
′
′− ζ
2
where:
S = radiant power reaching the detector (W or Btu/sec) suffi‐
cient to produce alarm response
k = proportionality constant for the detector
P′ = radiant power from the design fire (W or Btu/sec)
ζ = the extinction coefficient of air at detector operating
wavelengths
d′ = the distance between the design fire and the detector (m2
or ft2)
Therefore, use the following equation to solve for
kPe
d
kP e
d
d d− −ζ ζ
2 2 = ′
′
′
To solve for d′,
′ = ′



′
d d P e
Pe
d
d
2 1 2−
−
ζ
ζ
/
This relation is solved iteratively for d′, the distance at which
the detector can detect the design fire.
B.5.3.4 Correction for Angular Displacement.
B.5.3.4.1   Most spark/ember detectors exhibit a loss of sensitiv‐
ity as the fire is displaced from the optical axis of the detector.
This correction to the detector sensitivity is shown as a polar
graph in Figure A.17.8.3.2.3.
 
[B.5.3.3a]
 
[B.5.3.3b]
 
[B.5.3.3c]
 
[B.5.3.3d]FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 354

ANNEX B 72-351
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
B.5.3.4.2   When the correction for angular displacement is
expressed as a reduction of normalized detection distance, the
correction is made to detection distance (d′).
B.5.3.4.3   When the correction for angular displacement is
expressed as a normalized sensitivity (fire size increment), the
correction must be made to P′ prior to calculating response
distance (d′).
B.5.3.5 Corrections for Fuel.    Because spark/ember detectors
respond to Planckian emission in the near infrared portion of
the spectrum, corrections for fuels are rarely necessary.
B.6 Computer Fire Models.    Several special application
computer models are available to assist in the design and analy‐
sis of both heat detectors (e.g., fixed-temperature, rate-of-rise,
sprinklers, fusible links) and smoke detectors. These computer
models typically run on personal computers and are available
from NIST website http://fire.nist.gov.
B.6.1 DETACT — T 2.   DETACT — T 2 (DETector ACTuation
— time squared) calculates the actuation time of heat detectors
(fixed-temperature and rate-of-rise) and sprinklers to user-
specified fires that grow with the square of time. DETACT — T2
assumes the detector is located in a large compartment with an
unconfined ceiling, where there is no accumulation of hot
gases at the ceiling. Thus, heating of the detector is only from
the flow of hot gases along the ceiling. Input data include H, τ0,
RTI, Ts, S, and α. The program calculates the heat release rate
at detector activation, as well as the time to activation.
B.6.2 DETACT — QS.   DETACT — QS (DETector ACTuation
— quasi-steady) calculates the actuation time of heat detectors
and sprinklers in response to fires that grow according to a
user-defined fire. DETACT — QS assumes the detector is loca‐
ted in a large compartment with unconfined ceilings, where
there is no accumulation of hot gases at the ceiling. Thus, heat‐
ing of the detector is only from the flow of hot gases along the
ceiling. Input data include H, τ0, RTI, Ts, the distance of the
detector from the fire’s axis, and heat release rates at user-
specified times. The program calculates the heat release rate at
detector activation, the time to activation, and the ceiling jet
temperature.
DETACT — QS can also be found in HAZARD I, FIRE‐
FORM, FPETOOL. A comprehensive evaluation of DETACT
QS can be found in the SFPE Engineering Guide: Evaluation of the
Computer Fire Model DETACT QS . This guide provides informa‐
tion on the theoretical basis, mathematical robustness, sensitiv‐
ity of output to input, and an evaluation of the predictive
ability of the model.
B.6.3 LAVENT.   LAVENT (Link Actuated VENT) calculates
the actuation time of sprinklers and fusible link-actuated ceil‐
ing vents in compartment fires with draft curtains. Inputs
include the ambient temperature, compartment size, thermo‐
physical properties of the ceiling, fire location, size and growth
rate, ceiling vent area and location, RTI, and temperature
rating of the fusible links. Outputs of the model include the
temperatures and release times of the links, the areas of the
vents that have opened, the radial temperature distribution at
the ceiling, and the temperature and height of the upper layer.
B.6.4   JET is a single-compartment, two-zone computer model.
It has been designed to calculate the centerline temperature of
the plume, the ceiling jet temperature, and the ceiling jet
velocity. JET can model ceiling-mounted fusible links, as well as
link-actuated ceiling vents. JET evolved from the model plat‐
form used for LAVENT and contains many of the same
features. Some of the major differences between them include
the ceiling jet temperature and velocity algorithms, the fusible
link algorithm, and the use of a variable radiative fraction. [57]
Δ B.6.5 References.
(1) Alpert, R. “Ceiling Jets,” Fire Technology, Aug. 1972.
(2) “Evaluating Unsprinklered Fire Hazards,” SFPE Technology
Report 83-2.
(3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,
W. H. “Upholstered Furniture Heat Release Rates Measured
with a Furniture Calorimeter,” (NBSIR 82-2604) (Dec. 1982).
National Institute of Standards and Technology (formerly
National Bureau of Standards), Center for Fire Research,
Gaithersburg, MD 20889.
(4) Beyler, C. “A Design Method for Flaming Fire Detec‐
tion,” Fire Technology, Vol. 20, No. 4, Nov. 1984.
(5) DiNenno, P., ed. Chapter 31, SFPE Handbook of Fire Protec‐
tion Engineering, by R. Schifiliti, Sept. 1988.
(6) Evans, D. D. and Stroup, D. W. “Methods to Calculate
Response Time of Heat and Smoke Detectors Installed Below
Large Unobstructed Ceilings,” (NBSIR 85-3167) (Feb. 1985,
issued Jul. 1986). National Institute of Standards and Technol‐
ogy (formerly National Bureau of Standards), Center for Fire
Research, Gaithersburg, MD 20889.
(7) Heskestad, G. “Characterization of Smoke Entry and
Response for Products-of-Combustion Detectors” Proceedings,
7th International Conference on Problems of Automatic Fire
Detection, Rheinish-Westfalischen Technischen Hochschule
Aachen (Mar. 1975).
(8) Heskestad, G. “Investigation of a New Sprinkler Sensitiv‐
ity Approval Test: The Plunge Test,” FMRC Tech. Report 22485,
Factory Mutual Research Corporation, 1151 Providence Turn‐
pike, Norwood, MA 02062.
(9) Heskestad, G. and Delichatsios, M. A. “The Initial
Convective Flow in Fire: Seventeenth Symposium on Combus‐
tion,” The Combustion Institute, Pittsburgh, PA (1979).
(10) Heskestad, G. and Delichatsios, M. A. “Environments of
Fire Detectors — Phase 1: Effect of Fire Size, Ceiling Height
and Material,” Measurements Vol. I (NBS-GCR-77-86), Analysis
Vol. II (NBS-GCR-77-95). National Technical Information Serv‐
ice (NTIS), Springfield, VA 22151.
(11) Heskestad, G. and Delichatsios, M. A. “Update: The
Initial Convective Flow in Fire,” Fire Safety Journal , Vol. 15,
No. 5, 1989.
(12) International Organization for Standardization, Audible
Emergency Evacuation Signal, ISO 8201, 1987.
(13) Klote, J. and Milke, J. “Principles of Smoke Manage‐
ment,” American Society of Heating, Refrigerating and Air
Conditioning Engineers, Atlanta, GA, 2002.
(14) Lawson, J. R., Walton, W. D., and Twilley, W. H. “Fire
Performance of Furnishings as Measured in the NBS Furniture
Calorimeter, Part 1,” (NBSIR 83-2787) (Aug. 1983). National
Institute of Standards and Technology (formerly National
Bureau of Standards), Center for Fire Research, Gaithersburg,
MD 20889.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 355

NATIONAL FIRE ALARM AND SIGNALING CODE72-352
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.
“Turbulent Gravitational Convection from Maintained and
Instantaneous Sources,” Proc. Royal Society A, 234, 1–23, 1956.
(16) Schifiliti, R. “Use of Fire Plume Theory in the Design
and Analysis of Fire Detector and Sprinkler Response,” Master’s
Thesis, Worcester Polytechnic Institute, Center for Firesafety
Studies, Worcester, MA, 1986.
(17) Title 47, Code of Federal Regulations, Communications
Act of 1934 Amended.
(18) Schifiliti, R. and Pucci, W. “Fire Detection Modelling,
State of the Art,” 6 May, 1996 sponsored by the Fire Detection
Institute, Bloomfield, CT.
(19) Forney, G., Bukowski, R., Davis, W. “Field Modelling:
Effects of Flat Beamed Ceilings on Detector and Sprinkler
Response,” Technical Report, Year 1. International Fire Detec‐
tion Research Project, Fire Protection Research Foundation,
Quincy, MA. October, 1993.
(20) Davis, W., Forney, G., Bukowski, R. “Field Modelling:
Simulating the Effect of Sloped Beamed Ceilings on Detector
and Sprinkler Response,” Year 1. International Fire Detection
Research Project Technical Report, Fire Protection Research
Foundation, Quincy, MA. October, 1994.
(21) Brozovski, E. “A Preliminary Approach to Siting Smoke
Detectors Based on Design Fire Size and Detector Aerosol
Entry Lag Time,” Master’s Thesis, Worcester Polytechnic,
Worcester, MA, 1989.
(22) Cote, A. NFPA Fire Protection Handbook , 20th edition,
National Fire Protection Association, Quincy, MA, 2008.
(23) Tewarson, A., “Generation of Heat and Chemical
Compounds in Fires,” SFPE Handbook of Fire Protection Engineer‐
ing, Second Edition, NFPA and SFPE, 1995.
(24) Hollman, J. P. Heat Transfer , McGraw-Hill, New York,
1976.
(25) Custer, R. L. P., and Meacham, B. “Introduction to
Performance Based Fire Safety,” SFPE, 1997.
(26) Schifiliti, R. P., Meacham B., Custer, R. L. P. “Design of
Detection Systems,” SFPE Handbook of Fire Protection Engineering.
(27) Marrion, C. “Correction Factors for the Heat of
Combustion in NFPA 72,” Appendix B, Fire Protection Engi‐
neering, SFPE, 1998.
(28) Marrion, C. “Designing and Analyzing the Response of
Detection Systems: An Update to Previous Correlations,” 1988.
(29) Custer, R. and Bright, R. “Fire Detection: The State-of-
the-Art,” NBS Tech. Note 839, National Bureau of Standards,
Washington, 1974.
(30) Meacham, Brian J. “Characterization of Smoke from
Burning Materials for the Evaluation of Light Scattering-Type
Smoke Detector Response,” MS Thesis, WPI Center for Firesaf‐
ety Studies, Worcester, MA, 1991.
(31) Delichatsios, M. A. “Categorization of Cable Flammabil‐
ity, Detection of Smoldering, and Flaming Cable Fires,” Interim
Report, Factory Mutual Research Corporation, Norwood, MA,
NP-1630, Nov. 1980.
(32) Heskestad, G. FMRC Serial Number 21017, Factory
Mutual Research Corp., Norwood, MA, 1974.
(33) Marrion, C. E. “Lag Time Modeling and Effects of Ceil‐
ing Jet Velocity on the Placement of Optical Smoke Detectors,”
MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
1989.
(34) Kokkala, M. et al. “Measurements of the Characteristic
Lengths of Smoke Detectors,” Fire Technology, Vol. 28, No. 2,
National Fire Protection Association, Quincy, MA, 1992.
(34a) Yamauchi et al. “A Calculation Method for Predicting
Heat and Smoke Detector’s Response.”
(34b) Cleary et al. “Particulate Entry Lag in Spot Type
Smoke Detectors,” IAFSS Proceedings, Boston, MA 2000.
(34c) Keski-Rahkonen, “Revisiting Modeling of Fluid Pene‐
tration into Smoke Detectors,” AUBE 2001.
(34d) Bjoerkman et al. “Determination of Dynamic Model
Parameters of Smoke Detectors,” Fire Safety Journal , No 37,
pp. 395–407, 2002.
(34e) Keski-Rahkonen, “A New Model for Time Lag of
Smoke Detectors,” International Collaborative Project to Evalu‐
ate Fire Models for Nuclear Power Plant Application, Gaithers‐
burg, MD May 2002.
(35) UL 268, Standard for Smoke Detectors for Fire Alarm Signal‐
ing Systems , Underwriters Laboratories, Inc., Northbrook, IL,
2009.
(36) Deal, Scott. “Technical Reference Guide for FPEtool
Version 3.2,” NISTIR 5486, National Institute for Standards and
Technology, U.S. Department of Commerce, Gaithersburg,
MD, Aug. 1994.
(37) Mowrer, F. W. “Lag Times Associated with Detection
and Suppression,” Fire Technology, Vol. 26, No. 3, pp. 244–265,
1990.
(38) Newman, J. S. “Principles for Fire Detection,” Fire Tech‐
nology, Vol. 24, No. 2, pp. 116–127, 1988.
(39) Custer, R., Meacham, B., Wood, C. “Performance Based
Design Techniques for Detection and Special Suppression
Applications,” Proceedings of the SFPE Engineering Seminars
on Advances in Detection and Suppression Technology, 1994.
(40) SFPE Engineering Guide to Performance Based Fire Protec‐
tion, 2nd edition, SFPE, Gaithersburg, MD, 2007.
(41) SFPE Handbook of Fire Protection Engineering , Fifth
Edition, SFPE, Gaithersburg, MD, 2016.
(42) Drysdale, Dougal, An Introduction to Fire Dynamics , John
Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, Second
Edition.
(43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
Detectors Thermal Sensitivity Through Bench Scale Tests; Fire
Safety Journal, Volume 39, Number 3, 191–215; April 2004.
(44) Nam S., Thermal Response Coefficient TRC of Heat
Detectors and Its Field Applications, Fire Detection and
Research Applications Symposium, NFPA Research Founda‐
tion, January 2003.
(45) Nam S., Performance-Based Heat Detector Spacing,
Interflam 2004, pp. 883–892.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 356

ANNEX B 72-353
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(46) Geiman, J. A., “Evaluation of Smoke Detector Response
Estimation Methods,” Master of Science Thesis, University of
Maryland, College Park, MD, December 2003.
(47) Projected Beam Smoke Detectors — More Than Just a
Substitute for Spot Detectors, Fire Protection Engineering,
Summer 2004, SFPE.
(48) Geiman, J. A., and Gottuck, D.T., “Alarm Thresholds for
Smoke Detector Modeling,” Fire Safety Science — Proceeding of the
Seventh International Symposium, 2003, pp. 197–208.
(49) The SFPE Code Official's Guide to Performance-based Design
Review and Analysis of Buildings , Society of Fire Protection Engi‐
neers, Bethesda, MD, 2004.
(50) NFPA 101, Life Safety Code , National Fire Protection
Association, Quincy, MA, 2009.
(51) NFPA 909, Code for the Protection of Cultural Resource Prop‐
erties — Museums, Libraries, and Places of Worship , National Fire
Protection Association, Quincy, MA, 2010.
(52) NFPA 914, Code for Fire Protection of Historic Structures ,
National Fire Protection Association, Quincy, MA, 2010.
(53) Performance-based Building Design Concepts, Interna‐
tional Code Council, Washington DC, 2004.
(54) Extreme Event Mitigation In Buildings — Analysis and
Design, Meacham, National Fire Protection Association, Quincy
MA, 2006.
(55) Geiman, Gottuk, and Milke, “Evaluation of Smoke
Detector Response Estimation Methods: Optical Density,
Temperature Rise and Velocity at Alarm,” Journal of Fire Protec‐
tion Engineering, 2006.
(56) Su et al., “Kemano Fire Studies — Part 1: Response of
Residential Smoke Alarms,” Research Report 108, NRCC, April
2003.
(57) Davis, W., The Zone Model Jet, “A Model for the Predic‐
tion of Detector Activation and Gas Temperature in the Pres‐
ence of a Smoke Layer,” NISTIR 6324, NIST, May 1999.
(58) NFPA 72E, Standard for Automatic Fire Detectors , 1984
edition.
B.7 Nomenclature.    The nomenclature used in Annex B is
defined in Table B.7.
Δ Table B.7 Nomenclature
α = fire intensity coefficient (kW/sec2 or Btu/sec3)
A = area (m2 or ft2)
A0 = g/(CpTaρ) [m4/(sec2kJ) or ft4/(sec2Btu)]
Ar = radiating area (m2 or ft2)
At = radiating area of test fire
C = specific heat of detector element (kJ/kg·°C or 
Btu/lbm·°F)
c = speed of light (m/sec or ft/sec)
Cp = specific heat of air [kJ/(kg K) or Btu/lbm R 
(1.040 kJ/kg K)]
Dm = mass optical density (m2/g or ft2/lb)
d = distance between fire and radiant energy–
sensing detector
(continues)
Δ Table B.7 Continued
d′ = distance between fire and detector
d(Du)/dt = rate of increase of optical density outside the 
detector
D = 0.146 + 0.242r/H
Δt = change in time (seconds)
ΔT = increase above ambient in temperature of gas 
surrounding a detector (°C or °F)
Δtd = increase above ambient in temperature of a 
detector (°C or °F)
∆ t p
*
= change in reduced gas temperature
e = energy (joules or Btu)
f = functional relationship
g = gravitational constant (9.81 m/sec2 or 
32 ft/sec2)
h = Planck’s constant (6.63E-23 joule-sec)
H = ceiling height or height above fire (m or ft)
Hc = convective heat transfer coefficient (kW/m2·°C 
or Btu/ft2·sec·°F)
ΔHc = heat of combustion (kJ/mol)
hf = flame height (m or ft)
Hf = heat of formation (kJ/mol)
L = characteristic length for a given detector design
k = detector constant, dimensionless
m = mass (kg or lbm)
p = positive exponent
P = radiant power (watts or Btu/sec)
q = heat release rate density per unit floor area 
(watts/m2 or Btu/sec·ft2)
Q = heat release rate (kW or Btu/sec)
Qc = convection portion of fire heat release rate (kW 
or Btu/sec)
Qcond = heat transferred by conduction (kW or Btu/sec)
Qconv = heat transferred by convection (kW or Btu/sec)
Qd = threshold fire size at which response must occur
Qrad = heat transferred by radiation (kW or Btu/sec)
Qtotal = total heat transfer (kW or Btu/sec)
QCR = critical heat release rate (kW or Btu/sec)
QDO = design heat release rate (kW or Btu/sec)
Qm = maximum heat release rate (kW or Btu/sec)
Qp = predicted heat release rate (kW or Btu/sec)
QT = threshold heat release rate at response (kW or 
Btu/sec)
r = radial distance from fire plume axis (m or ft)
ρ0 = density of ambient air [kg/m3 or lb/ft3 
(1.1 kg/m3)]
RTI = response time index (m
1
∕2sec
1
∕2 or ft
1
∕2 sec
1
∕2)
S = spacing of detectors or sprinkler heads (m or ft)
S = radiant energy
tDO = time at which the design objective heat release 
rate (QDO) is reached (seconds)
tCR = time at which the critical heat release rate (QCR) 
is reached (seconds)
t = time (seconds)
tc = critical time — time at which fire would reach a 
heat release rate of 1055 kW (1000 Btu/sec) 
(seconds)
td = time to detector response
(continues)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 357

NATIONAL FIRE ALARM AND SIGNALING CODE72-354
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Δ Table B.7 Continued
tg = fire growth time to reach 1055 kW 
(1000 Btu/sec) (seconds)
tr = response time (seconds)
trespond = time available, or needed, for response to an 
alarm condition (seconds)
tv = virtual time of origin (seconds)
t2f = arrival time of heat front (for p = 2 power law 
fire) at a point r/H (seconds)
t f2
*
= reduced arrival time of heat front (for p = 2 
power law fire) at a point r/H (seconds)
t p
*
= reduced time
T = temperature (°C or °F)
Ta = ambient temperature (°C or °F)
Tc = plume centerline temperature (°C or °F)
Td = detector temperature (°C or °F)
Tg = temperature of fire gases (°C or °F)
Ts = rated operating temperature of a detector or 
sprinkler (°C or °F)
(continues)
Δ Table B.7 Continued
u0 = instantaneous velocity of fire gases (m/sec or ft/
sec)
u = velocity (m/sec or ft/sec)
uc = critical velocity
U p
*
= reduced gas velocity
V = velocity of smoke at detector
wf = flame width (m or ft)
Y = defined in equation B.27
z = height above top of fuel package involved (m or 
ft)
λ = wavelength (microns)
Zm = maximum height of smoke rise above fire 
surface (m or ft)
τ = detector time constant mc/HcA (seconds)
τ0 = detector time constant measured at reference 
velocity u0 (seconds)
ℇ = emissivity, a material property expressed as a 
fraction between 0 and 1.0
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 358

ANNEX C 72-355
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Annex C   System Performance and Design Guide
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
C.1 Scope.    The requirements of the protected premises chap‐
ter (Chapter 23) provide for minimum levels of protection for
fire alarm systems to protect life and property, regardless of the
building characteristics, contents, or use. This System Perform‐
ance and Design Guide provides additional considerations for
users of the NFAC when planning, designing, and installing
protected premises fire alarm systems for buildings that might
be unusual in scale, mission, use, symbolism, or other critical or
high-profile characteristics.
This guidance suggests potential system characteristics to
enhanced system performance for protection of life, mission,
and property in high-profile and other critical buildings,
including signaling path integrity, redundancies, survivability,
backup fire control stations, nonerasable logs, multiple infor‐
mation stations, and the benefits of networked and peer-to-
peer configurations.
C.2 Building Scale.    The size of a building to be protected
influences fire alarm system operating characteristics, control
functions, circuit integrity, annunciation, and other factors for
protection of life, property, or the mission of the building.
C.2.1 Fire Service Response Location(s).
C.2.1.1 Location(s).    Determine the fire service response loca‐
tion(s) by inquiry to the responding fire department (and
building operating personnel, if appropriate).
C.2.1.2 Quantity.    The fire service might desire more than one
response location. Building operators might desire redundan‐
cies for security or operations under emergency conditions.
C.2.1.3 Functions.    The primary response location is the
normally expected location of the fire command center (FCC).
In general, the fire command center provides information and
control functions for the entire building. One or more redun‐
dant or abbreviated fire command centers might be desired for
security or operations under emergency conditions.
C.2.1.3.1 Information.    Nonprimary response locations might
be intended to provide annunciation equipment to provide
information for the entire building, or for a portion of the
building associated with the response location.
C.2.1.3.2 Control.    Nonprimary response locations might be
intended to provide a partial or complete fire command center
to provide control functions for the entire building, or for a
portion of the building associated with the response location.
C.2.2 System Operational Characteristics.
C.2.2.1 On-Premises Response.    Determine an emergency
response plan considering the requirements of NFAC, local
codes and regulations, the availability and responsibility of
building operating personnel, and the mobility of occupants.
C.2.2.1.1 Investigation.    Building security or operating person‐
nel should investigate every alarm signal, and the emergency
response plan might include investigation of initial alarm
signals prior to activating a general alarm or the evacuation or
relocation of occupants.
C.2.2.1.2 Communication.    Determine appropriate methods
to provide alarm information, and instructions when required,
to building security and operating personnel, supervisory and
management personnel, and building occupants. Consider the
need for predetermined messages, single- or multiple-channel
communications systems, and coordination of communications
system coverage and zoning with building subdivisions, includ‐
ing smoke compartments and automatic suppression system
coverage and zoning. Consider the need for multiple languages
in emergency communications.
C.2.2.1.3 Evacuation/Relocation.    Determine the extent to
which the emergency egress plan is based on total evacuation,
relocation and partial evacuation, areas of rescue assistance
and/or defending in place.
C.2.2.1.4 Survivability.    Consider means to harden the fire
notification circuits/paths to attack by fire for a period of time
necessary to notify building operating personnel and occupants
of a fire emergency and/or provide instructions if appropriate.
C.2.2.1.5 Control.    Fire alarm system control units can be
arranged to actuate other building systems and to condition
passive fire barriers to enhance fire safety in the building.
C.2.2.1.6 Building Systems.    Consider activation or release of
building systems and elements including, but not limited to,
closing fire/smoke doors and dampers, recall of elevators,
unlocking stairway doors, activating smoke control systems and
or shut-down fans to prevent recirculation of smoke.
C.2.2.1.7 Fire Scene Operations.    Compartmentation, water
supply, fire fighter access, and communication links are impor‐
tant for manual fire-fighting operations. Fire alarm system
monitoring, reporting, display, and control functions that
enhance the maintenance and operation of these elements that
enhance fire scene operations should be considered in the
design, installation, and maintenance of protected premises
fire alarm systems. An example would be a flashing visual notifi‐
cation appliance over the fire department connection.
C.2.2.2 External Response.
C.2.2.2.1 Resources Available.   Determine the availability and
responsibility of fire service resources. An example of the use
of this information might be determining how to stage evacua‐
tion.
C.2.2.2.2 Time Required.   Consider the time required for fire
service response to the building. Consider travel time at various
times of day and seasons of year.
C.2.2.2.3 Notification.   Determine one or more acceptable
means of automatic and manual notification of the fire service
to initiate response to the building. Consider the extent of
information that might be transmitted to the responding fire
service to enhance response to the building and to provide
incident information prior to its arrival.
C.2.2.2.4 Evacuation/Relocation.    Consider system opera‐
tional characteristics that might enhance coordination of
control and direction to building operating personnel and
occupants. Consider means of control and shift in control of
evacuation or relocation direction from building operating
personnel to fire service command.
C.2.2.2.5 Knowledge of Premises.    Harmonize system operat‐
ing characteristics to pre-incident planning with fire service
and building operating and security personnel.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 359

NATIONAL FIRE ALARM AND SIGNALING CODE72-356
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
C.2.2.2.6 Communications and Control.    Provide for fire-
fighter communications through dedicated two-way fire-fighter
communication systems, or consider a means to provide
enhanced operation of fire service radio communications in
the protected premises.
C.3 Premises Mission/Use/Property Protection.    The loss of
use or mission of a facility to the effects of accidental fire can
have a very significant impact on the community or organiza‐
tion served by the facility. In such a case, it is appropriate to
enhance functional characteristics of the protected premises
system. Considerations include the following:
(1) Criticality/Mission Continuity
(a) Community — Loss of operations of the facility
might affect the community beyond the facility.
Consider the sensitivity of fire detection and the
effectiveness of alarm processing, emergency
response, and fire suppression to minimize effects
on the community served due to facility impairment
by fire.
(b) Operations
1. On-premises — Fire might result in business
interruption or reduced effectiveness.
2. Elsewhere — Services provided by the facility
to remote locations might cease or be
reduced.
(2) Life Safety
(a) Evacuation/Relocation — Size, distribution, and
mobility of the occupant population should be
considered with knowledge of facility emergency
planning and availability of emergency response
resources to determine the extent to which people
movement might be managed during a fire inci‐
dent.
(b) Defend-In-Place — A protected premises system
might be used to actuate facility fire safety elements
necessary to defend occupants in place or to
enhance rescue assistance.
(3) Property
(a) Value — Cost, availability, and time required to rees‐
tablish facility contents should be considered when
determining the sensitivity of fire detection and the
effectiveness of alarm processing, emergency
response, and fire suppression.
(b) Replacement — Availability and time required to
replace damaged facility contents should be consid‐
ered when determining the sensitivity of fire detec‐
tion and the effectiveness of alarm processing
emergency response and fire suppression.
(c) Redundancy — Duplication of facility contents in
separate locations might reduce the need for sensi‐
tivity of fire detection or other property protection
system capabilities.
C.4 Protected Premises Signaling System Features.
C.4.1 Event Logs.    Computer processor–based systems are
capable of assembling logs of system events by date and time,
including alarm history. Such logs are an important resource in
assessing system performance or malfunctions and in under‐
standing or reconstructing a fire event after the fact. It is
imperative that such logs are preserved and protected against
deletion until it is affirmed that no further need for a log
exists. Caution is recommended to secure system history logs
when system software changes are made.
C.4.2 Network Configuration.   Systems that use digital means
to transfer signal information might provide benefits in econ‐
omy of installation and distribution of information to multiple
locations to enable rigorous alarm processing and response.
Transmission of digital alarm information to remote locations
might assist responding personnel by providing incident infor‐
mation prior to arrival at the location of the fire.
C.4.3 Peer to Peer Data Communication.    Systems that dupli‐
cate the operating and history data bases in multiple network
control units provide redundant monitoring and control points
on a system that can enhance the reliability of the system and
the operation of the system during emergency or degraded
conditions.
Annex D   Speech Intelligibility
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
Users of Annex D should refer back to the text of NFPA 72
to familiarize themselves with the specific requirements for the
planning, design, installation, and testing of voice communica‐
tion systems.
D.1 Introduction.
D.1.1   This annex is intended to provide guidance on the plan‐
ning, design, installation, and testing of voice communication
systems. The majority of this annex contains recommendations
for testing of the intelligibility of voice systems.
D.1.2   As with most systems, proper system performance is
related to good planning, design, installation, and mainte‐
nance. Similarly, test results are a valuable feedback mechanism
for persons planning, designing, and installing systems.
D.1.3   This annex describes when, where, and how to test for
speech intelligibility. It is also not the intent of this test proto‐
col to describe how to interpret results or how to correct
systems or environments that contribute to poor speech intelli‐
gibility.
D.1.4   For occupancies that do not yet exist, the designer
should have an understanding of the acoustic characteristics of
the architectural design, as well as the acoustic performance
properties of available loudspeakers. Architecturally, this
includes the physical size and shape of the space, as well as the
acoustic properties of the walls, floors, ceilings, and interior
furnishings. A proper design analysis can sometimes reveal that
an intelligible system is not achievable unless some features of
the architectural design are changed. The designer should be
prepared to defend such conclusions and, if necessary, refuse
to certify the installation of such a system. While “hand calcula‐
tions” and experience work well for simpler installations, more
complex designs are frequently better and more cost-effectively
analyzed using one of a number of readily available computer-
based design programs.
D.1.5   The designer and the authority having jurisdiction
should both be aware that the acoustic performance parame‐
ters of the chosen loudspeakers, as well as their placement in
the structure, play a major role in determining how many appli‐
ances are necessary for adequate intelligibility. The numerical
count of appliances for a given design and protected space
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 360

ANNEX D 72-357
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
cannot, by itself, be used to determine the adequacy of the
design. Sometimes, the acoustic problems of certain placement
constraints can be satisfactorily overcome through the careful
selection of loudspeakers with the requisite performance char‐
acteristics, rather than by increasing their number.
D.2 Fundamentals of Test Protocol.
D.2.1 Measurement Method.
D.2.1.1 STI/STIPA.
D.2.1.1.1   Where the method for measuring speech intelligibil‐
ity is the Speech Transmission Index (STI), this test protocol
should be followed.
D.2.1.1.2   There are several methods that measure the STI.
One method common to the emergency communications
system industry uses a test signal referred to as STIPA — STI-
Public Address.
D.2.1.2 Other Methods.    Where the method for measuring
speech intelligibility is the Phonetically Balanced Word test
(PB), Modified Rhyme Test (MRT), or Speech Intelligibility
Index (SII) method, the same methods for determining meas‐
urement locations should be used.
D.2.2 References.
D.2.2.1   IEC 60268-16, Sound system equipment — Part 16: Objec‐
tive rating of speech intelligibility by speech transmission index , Inter‐
national Electrotechnical Commission, Geneva, Switz., 22 May
2003.
D.2.2.2   ISO 7240-19, Fire Detection and Alarm Systems — Part 19:
Design, Installation, Commissioning and Service of Sound Systems for
Emergency Purposes, International Organization for Standardiza‐
tion, Geneva, Switz., 1st edition, 15 Aug 2007.
D.2.2.3   NEMA Standards Publication SB 50-2008, Emergency
Communications Audio Intelligibility Applications Guide , National
Electrical Manufacturers Association, Rosslyn VA, 2008.
D.2.3 Terminology.
D.2.3.1 Acoustically Distinguishable Space (ADS).
D.2.3.1.1   An acoustically distinguishable space (ADS) can be
an emergency communication system notification zone, or
subdivision thereof, that can be an enclosed or otherwise physi‐
cally defined space, or that can be distinguished from other
spaces because of different acoustical, environmental, or use
characteristics such as reverberation time and ambient sound
pressure level. The ADS might have acoustical design features
that are conducive for voice intelligibility, or it might be a space
where voice intelligibility could be difficult or impossible to
achieve.
D.2.3.1.2   All parts of a building or area intended to have occu‐
pant notification are subdivided into ADSs as defined. Some
ADSs might be designated to have voice communications capa‐
bility and require that those communications be intelligible.
Other spaces might not require voice intelligibility or might
not be capable of reliable voice intelligibility. Each is still refer‐
red to as an ADS.
D.2.3.1.3   In smaller areas, such as those under 400 ft2 (40 m2),
walls alone will define the ADS. In larger areas, other factors
might have to be considered. In spaces that might be subdivi‐
ded by temporary or movable partitions, such as ballrooms and
meeting rooms, each individual configuration should be
considered a separate ADS. Physical characteristics such as a
change in ceiling height of more than 20 percent or change in
acoustical finish, such as carpet in one area and tile in another,
would require those areas to be treated as separate ADSs. In
larger areas there might be noise sources that require a section
to be treated as a separate ADS. Any significant change in ambi‐
ent sound pressure level or frequency might necessitate an area
be considered a separate ADS.
D.2.3.1.4   In areas of 85 dBA or greater ambient sound pres‐
sure level, meeting the pass/fail criteria for intelligibility might
not be possible and other means of communication might be
necessary. So, for example, the space immediately surrounding
a printing press or other high noise machine might be designa‐
ted as a separate ADS and the design might call for some form
of effective notification but not necessarily require the ability to
have intelligible voice communication. The aisles or operator’s
control stations might be separate ADSs where intelligible voice
communication might be desired.
D.2.3.1.5   Significant differences in furnishings, for example,
an area with tables, desks, or low dividers adjacent to an area
with high shelving, would require separate consideration. The
entire desk area could be a single acoustic zone whereas each
area between shelving could be a unique zone. Essentially, any
noteworthy change in the acoustical environment within an
area will mandate consideration of that portion of the area to
be treated as an acoustic zone. Hallways and stairwells will typi‐
cally be considered as individual acoustic zones.
D.2.3.1.6   Spaces confined by walls with carpeting and acousti‐
cal ceilings can be deemed to be one ADS. An ADS should be
an area of consistent size and material. A change of materials
from carpet to hard tile, the existence of sound sources such as
decorative waterfalls, large expanses of glass, and changes in
ceiling height are all factors that might separate one ADS from
another.
D.2.3.1.7   Each ADS might require different components and
design features to achieve intelligible voice communication.
For example, two ADSs with similar acoustical treatments and
noise levels might have different ceiling heights. The ADS with
the lower ceiling height might require more ceiling-mounted
loudspeakers to ensure that all listeners are in a direct sound
field. See Figure D.2.3.1.7. Other ADSs might benefit from the
use of alternate loudspeaker technologies such as line arrays to
achieve intelligibility.
D.2.3.1.8   An ADS that differs from another because of the
frequency and level of ambient sound pressure level might
require the use of loudspeakers and system components that
have a wider frequency bandwidth than conventional emer‐
gency communications equipment. However, designers should
not use higher bandwidth loudspeakers in all locations unless
needed to overcome certain acoustic and ambient conditions.
This is because the higher bandwidth appliance will require
more energy to perform properly. This increases amplifier and
wire size and power supply requirements.
D.2.3.1.9   In some spaces it might be impractical to achieve
intelligibility, and in such a case alternatives to voice evacuation
might be required within such areas.
D.2.3.1.10   There might be some areas of a facility where there
are several spaces of the same approximate size and with the
same acoustic properties. For example, there might be an
office space with multiple individual offices, each with one
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 361

NATIONAL FIRE ALARM AND SIGNALING CODE72-358
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
loudspeaker. If one or two are satisfactorily tested, there is no
need to test all of them for speech intelligibility.
D.2.3.2 Audibility Test.   Measurement of the sound pressure
level of a tone signal in accordance with the requirements of
NFPA 72.
D.2.3.3 Intelligibility Test.   A test method used to predict how
well speech is understood by a listener.
D.2.3.4 Occupied Ambient Sound Pressure Level.   The period
of time when the building involved in the test is occupied and
is reasonably close to having maximum background noise. For
example, this might involve the operation of HVAC equipment,
an industrial process, or a maximum number of occupants
such as might occur in a place of public assembly.
D.2.3.5 STI or STIPA Test Signal.
D.2.3.5.1   A special audio signal that is played over the emer‐
gency communications system being tested.
D.2.3.5.2   Instruments that measure STI using a STIPA signal
use a special signal that consists of signals in seven octave
bands. The sound in each octave band is modulated using two
(separate) modulation frequencies. The STI and STIPA have
been standardized in IEC 60268. However, at the present time,
the implementation of the measurement software and correla‐
tions with the test signal can differ between instrument manu‐
facturers. Therefore, until there is further standardization, only
the test signal recommended by the instrument manufacturer
should be used with their instrument. Although the STIPA test
signals can sound similar, there might be speed or other differ‐
ences that affect results if one manufacturer's test signal is used
with another manufacturer’s instrument.
D.2.3.6 Talkbox.    An instrument usually consisting of a high
quality audio loudspeaker and a CD player or other method
used to play an STI or STIPA test signal.
D.2.3.7 Unoccupied Ambient Sound Pressure Level.    The
period of time when the primary occupants of the facility are
not present, or when ambient sound pressure level is not at its
highest level.
D.2.4 Acceptability Criteria.
D.2.4.1   The intelligibility of an emergency communication
system is considered acceptable if at least 90 percent of the
measurement locations within each ADS have a measured STI
of not less than 0.45 (0.65 CIS) and an average STI of not less
than 0.50 STI (0.70 CIS).
D.2.4.2   Speech intelligibility is not a physical quantity like
meters, feet, amperes, volts, or even decibels. It is a benchmark
of the degree to which we understand spoken language, and as
such is a complex phenomenon affected by many variables
(Ref: Jacob, K. & Tyson, T., “Computer-Based Prediction of
Speech Intelligibility for Mass Notification Systems,” SUPDET
2008, Fire Protection Research Foundation, Mar 2008). There
are two basic categories of intelligibility testing: (1) subject
(human) based testing and (2) instrument based test methods.
Test methods that use human subjects are only statistical
predictions of how well speech might be understood at any
other time for any other group of listeners. Several subject
based test methods have been extensively researched, tested for
reliability, and standardized. Examples include the Phonetically
Balanced (PB) word scores (256 words or 1000 words) and
Modified Rhyme Test (MRT). (Ref: ANSI S3.2-1989 revised
2009, “Method for Measuring the Intelligibility of Speech over
Communication Systems.” Ref: ISO/TR 4870, “Acoustics —
The Construction and Calibration of Speech Intelligibility
Tests”).
D.2.4.3   Subject based test methods can gauge how much of
the spoken information is correctly understood by a person or
group of persons for that particular test. When properly done,
that resulting value is a prediction of how much of the spoken
word will be correctly understood by others at some other time.
Therefore, the results of speech intelligibility testing are usually
described as predictions, not measurements. However, most
users of the instruments refer to the results as measurements,
not as predictions. Since the use of portable instruments is the
more common method in the alarm and emergency communi‐
cations industries, in this document the results will be referred
to as measurements to avoid confusion. However, in scientific
and general acoustic literature, readers can see the measured
values correctly referred to as predictions.
D.2.4.4   Several instrument based methods for predicting
speech intelligibility have been extensively researched and
tested for accuracy and repeatability, and the methods have
been standardized, most notably the Speech Intelligibility
Index (SII) (formerly the Articulation Index, AI), Speech
Transmission Index (STI), and Speech Transmission Index for
Public Address (STIPA) (Ref: IEC 60268-16, “Sound system
equipment — Part 16: Objective rating of speech intelligibility
by speech transmission index”, 2003. Ref: ANSI/ASA S3.5,
“American National Standard Methods for Calculation of the
Speech Intelligibility Index”, 1997). Accuracy is how close the
meter corresponds to actual human test results. Thus, even
71.5 ft (21.8 m) 
117 ft (35.7 m) 
45.5 ft (13.9 m) 
8.5 ft (2.6 m) 
15 ft (4.6 m) 
FIGURE D.2.3.1.7  Illustration Demonstrating Effect of Ceiling Height. (Source: R. P. Schifiliti
Associates, Inc.)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 362

ANNEX D 72-359
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
though an instrument is used, the results are subjective in that
they correlate with how humans perceive the quality of speech.
D.2.4.5   Each of the established methods for measuring speech
intelligibility has its own scale. The Common Intelligibility
Scale (CIS) was developed in 1995 to show the relationship
between the different methods and to permit codes and stand‐
ards to require a certain level of performance while permitting
any of the accepted measurement methods to be employed
(Ref: Barnett, P.W. and Knight, A.D., “The Common Intelligi‐
bility Scale,” Proceedings of the Institute of Acoustics, Vol. 17,
Part 7, 1995). The Speech Transmission Index (STI) is widely
used and has been implemented in portable equipment using a
modified method called STIPA (STI Public Address). For this
reason, the performance metrics cited in this document use
units of STI with units of CIS in parentheses. The relationship
between the two is: CIS = 1+log (STI). Relationships between
other methods can be found in the literature (Ref: IEC 60849,
Annex B, Sound Systems for Emergency Purposes, Feb 1998).
D.2.4.6   If an ADS is small enough to only require one meas‐
urement location (see D.3.7 for the recommendation for meas‐
urement point spacing), the result should be 0.50 STI
(0.70 CIS) or more for the ADS to pass the requirement for
speech intelligibility. This is based on the requirement for an
average of 0.50 STI (0.70 CIS) or more in that ADS. Therefore,
a single measurement of 0.45 STI (0.65 CIS) would not be
considered acceptable, because that one measurement would
be below the minimum required average of 0.50 STI (0.70 CIS)
in that ADS.
D.2.4.7   If the value at that one measurement location were
less than 0.50 STI (0.70 CIS), additional measurements could
be taken at that same single measurement location. As with
simple sound pressure level measurements, intelligibility meas‐
urements at any point will vary. If the average of all the meas‐
urements at that location were 0.50 STI (0.70 CIS) or more, the
ADS would pass the requirement for speech intelligibility.
Δ D.2.4.8   Some ADSs might require multiple measurement
points due to their larger size. (See D.3.7 for the recommenda‐
tion for measurement point spacing.) However, even in a small
ADS where one measurement point would be permitted, a
designer might intend that multiple measurements be made
because of conditions that might result in specific points
having intelligibility scores below the minimum. Where an ADS
has multiple measurement locations, the requirement is that at
least 90 percent of the measurement locations have values not
less than 0.45 STI (0.65 CIS) and that all measurement points
average to 0.50 STI (0.70 CIS) or greater.
D.2.4.9   The use of an average intelligibility score as a part of
the requirement permits a wider range of measured values
within an ADS than would a simple minimum requirement. A
range of permitted values is not appropriate since there is no
need for an upper limit for intelligibility — prefect intelligibil‐
ity is certainly acceptable.
Δ D.2.4.10   The requirement that only 90 percent of the meas‐
ured points in the ADS meet the minimum and that the aver‐
age for the entire ADS be 0.50 STI (0.70 CIS) or greater
recognizes that in any space, with any system and any set of
acoustic conditions, there can be points where the intelligibility
score might be below the minimum. See also the discussion in
D.2.3.1 on the definition of an ADS and how some ADSs might
be designated to not require speech intelligibility at all. For
example, in a room that is otherwise similar from an acoustics
standpoint, the space around a loud machine might be one
ADS while the rest of the room is a separate ADS. The ADS
surrounding the machine might be designed to have some
form of occupant notification but not to have intelligible voice
communications. This type of ADS designation permits the
remainder of the room to be scored without being penalized by
the fact that intelligible communication near some loud sound
sources might not be possible.
D.2.4.11   The intelligibility performance requirement cited
herein intentionally uses two decimal points. Portable instru‐
ments that use the STIPA method for measuring the Speech
Transmission Index (STI) generally have a precision on the
order of 0.02 to 0.03 (Ref: Sander J. van Wijngaarden and Jan
A. Verhave, Past Present and Future of the Speech Transmis‐
sion Index, Chapter 9, Measurement and Prediction of Speech
Intelligibility in Traffic Tunnels Using the STI, p113, TNO
Human Factors, The Netherlands, 2002). Other methods that
measure STI can have a greater measurement precision. Other
measurement methods, such as Modified Rhyme Test (MRT),
Phonetically Balanced Word (PB) lists, and Speech Intelligibil‐
ity Index (SII), also have levels of precision in the hundredths
when properly conducted and scored. However, there might be
slight variations in measured values between any two meters or
between any two persons taking measurements with the same
instrument, or between any two listener panels when using
subject based test methods. This is true for any measurement
method or instrument, including simple scales for measuring
length or mass.
D.2.4.12   Measurements should be made and recorded using
two decimal places. Averages can be calculated to three deci‐
mal points and rounded. The calculated average value should
be rounded to the nearest five-hundredths (0.05) to reflect
possible measurement errors and the intent of the requirement
(Ref: Mapp, P., “Systematic & Common Errors in Sound System
STI and Intelligibility Measurements,” Convention Paper 6271,
Audio Engineering Society, 117th Convention, San Fran, CA,
28–31 Oct 2004. Ref: Peter Mapp, Past Present and Future of
the Speech Transmission Index, Chapter 8, Practical Applica‐
tion of STI to Assessing Public Address and Emergency Sound
Systems, TNO Human Factors, The Netherlands, 2002). For
example, averages of 0.47–0.525 STI would all be rounded to
report an average of 0.50 STI (0.70 CIS). The minimum value
permitted for all but 10 percent of the measurement locations
in an ADS should be 0.45 STI (0.65 CIS) or greater. For exam‐
ple, values of 0.44 STI are below the minimum; they are not
rounded up to 0.45 STI.
D.2.5 Limitations of Test Method.
D.2.5.1   Equipment designed in accordance with UL 864 and
fire alarm loudspeakers designed in accordance with UL 1480
are only tested for and only required to produce frequencies of
400 to 4000 Hz. Speech, however, includes a wider range of
frequencies. Speech intelligibility measurements using STI and
STIPA include octave band measurements that range from
125 Hz to 8000 Hz. STI results are most dependent on the
2000, 1000, 500, and 4000 Hz octave bands (in order of weight‐
ing) and to a lesser extent the 8000 and 250 Hz octave bands
and to an even lesser extent, the 125 Hz band (again, in order
of weighting).
D.2.5.2   While the lower and higher octave bands in STI calcu‐
lations are weighted much less than the others, under certain
acoustic conditions, systems that do not produce the highs and
the lows can produce speech intelligibility that is less than
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 363

NATIONAL FIRE ALARM AND SIGNALING CODE72-360
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
desired. This does not imply that all systems should use equip‐
ment capable of greater bandwidth sound reproduction. While
the larger frequency response will probably sound better and
be more intelligible to a listener, it might not be necessary for
the minimum desired performance. The use of equipment
with higher bandwidth will require an increase in power
supplies, amplifiers, and wire sizes to drive the loudspeaker
appliances.
D.2.5.3   Areas of high ambient sound pressure levels (“noise”)
might be incapable of meeting the acceptability criteria in
D.2.4.
Δ D.2.5.4   In areas where the ambient sound pressure level
exceeds 90 dBA, satisfactory speech intelligibility is difficult to
achieve with conventional communications equipment and
design practice. A better system design might include alternate
communications methods, such as signs and displays, or might
involve providing occupant notification but not voice alarm
communication at that location.
D.2.5.5   Impulse sounds made during measurements can
impact measurement accuracy or cause instrument error.
D.2.5.6   Impulse sounds such as accidentally tapping the meter
microphone, or a nearby door slamming can cause a measure‐
ment error. Some meters will display an error message. If an
impulse sound occurs during the measurement, consider
taking another measurement to check the results. This process
is analogous to ignoring temporary sound sources, as permitted
by NFPA 72 when taking sound pressure level measurements.
D.2.5.7   Natural variation in ambient sound pressure level
levels can affect the results.
D.2.6 General Requirements.
D.2.6.1   The qualified staff should be identified on the system
design documents. Acceptable evidence of qualifications or
certification should be provided when requested by the author‐
ity having jurisdiction. Qualified personnel should include, but
not be limited to, one or more of the following:
(1) Personnel who are factory trained and certified for fire
alarm system design of the specific type and brand of
system addressed by this test protocol
(2) Personnel who are certified by a nationally recognized
certification organization acceptable to the authority
having jurisdiction
(3) Personnel who are registered, licensed, or certified by a
state or local authority
D.2.6.2   All necessary precautions should be taken with the
facility owner to work with appropriately qualified staff when
handling or performing any function with the emergency
communications system control unit.
D.2.6.3   Testing impairment and record keeping requirements
of NFPA 72, Chapter 14 should apply.
D.2.6.4   Test measurements and other documentation should
be maintained as required by the authority having jurisdiction.
D.2.6.5   Impairment management procedures of NFPA 72 ,
Section 10.21 should be followed.
Δ D.2.6.6 Test Participants.    The test participants should include
representatives of the following: building owners , the organiza‐
tions responsible for the fire alarm or emergency communica‐
tions system design and installation, system equipment supplier
and/or manufacturer, and the authority having jurisdiction.
D.3 Pre-Planning.
D.3.1 Facility Occupancy and Use.
D.3.1.1 Occupancy/Use Types.    Prior to testing, the pre-
planning effort should identify the occupancy or use type to
better minimize disruption to the facility occupants during the
test.
D.3.1.2 Normal Operational Time Periods.    Prior to testing,
pre-planning efforts should identify the operational time peri‐
ods when the occupied ambient sound pressure level and the
unoccupied ambient sound pressure level are most likely to
occur.
D.3.1.3 Testing Before Building Furnishing Completion.    It
might be necessary to perform testing to permit partial use
before the building is in its final acoustic configuration. The
results of intelligibility testing at this stage can differ from the
final performance of the system. It might be necessary to work
with the authority having jurisdiction to develop a testing plan.
For example, until acoustical treatments such as carpeting, ceil‐
ing tiles, and other furnishings are in place, the system can be
partially tested to meet audibility requirements but not necessa‐
rily intelligibility requirements. Other test plans or mitigating
procedures might be permitted.
D.3.1.4 Facility Construction and Condition.    Construction in
the facility to be tested should be completed for areas that will
be subject to intelligibility testing. This specifically requires that
the command center and all locations of system microphones
to be tested should be completed. Any location of remote
system microphones not tested during this time should be
noted, and said locations should be fully tested with positive
results within 90 days of area occupancy or as required by the
authority having jurisdiction. Also, all building systems such as
environmental conditioning systems should be completed and
operational, as they both produce noise and provide acoustic
noise travel paths. In addition, all floor treatments and any
acoustical wall or ceiling treatments should be in place.
D.3.1.5 System Under Test Status.    The system under test
should be completed for all areas where intelligibility testing
will be done.
D.3.1.6 System Under Test Power.    System under test should
be on permanent primary power source as defined in NFPA 72.
D.3.1.7 System Under Test Secondary Power.    Secondary
power, where required and/or provided for the system under
test, should be fully functional. If batteries are used for this
purpose, batteries should be fully charged for a minimum of
48 hours prior to the commencement of any testing.
D.3.2 Emergency Communications Equipment.
D.3.2.1   As discussed in D.2.3.1, not all ADSs will require or be
capable of intelligible voice communications. It is the design‐
er’s job to define areas that will have voice communication
versus those that might have tone-only signaling, as well as
which spaces will have visual notification appliances (strobes) ,
textual signage, or other forms of notification and/or commu‐
nication. This document intends that “notification” mean any
form of notification, not just voice communication, whether
audible, visual, or using some other human sense.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 364

ANNEX D 72-361
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
D.3.2.2   There might be applications where not all spaces will
require intelligible voice signaling (Ref: NFPA 72, 2007,
Section A.7.4.1.4). For example, in a residential occupancy
such as an apartment, the authority having jurisdiction and the
designer might agree to a system that achieves the required
audibility throughout but does not result in intelligible voice
signaling in the bedrooms. The system would be sufficient to
awaken and alert. However, intelligibility might not be achieved
in the bedrooms with the doors closed and the sounder in the
adjacent hallway or room. In some cases this can require that
messages repeat a sufficient number of times to ensure that
occupants can reach a location where the system is sufficiently
intelligible to be understood. Systems that use tone signaling in
some areas and voice signaling in other areas would not
require voice intelligibility in those areas only covered by the
tone.
D.3.2.3 Emergency Communications System Control Unit.
The system under test for the emergency communications
system should be located and identified prior to testing, and its
operation features necessary for the testing clarified. Personnel
who are authorized to access and service the control unit are
necessary for the testing and should be included within the
team performing the tests. If necessary, notification to locations
beyond the facility that is being tested (e.g., fire department or
a supervising station) should be notified of the tests, and if
appropriate, their automatic notification feature disabled.
Upon completion of the tests the emergency communications
system should be returned to its normal operating condition.
D.3.2.4 Test Set-up.   The function and operation of the emer‐
gency communication system control unit should be reviewed
with personnel authorized to access and operate this equip‐
ment. Information should be acquired on the functioning of
the voice notification portion of the system, and whether it has
zone capabilities that will allow minimal disruption to building
occupants by testing each zone individually. The test plan
should also specify whether other functions of the system, such
as elevator recall and air handler control, will be disabled
during the testing of the emergency communications system.
D.3.2.5 System Under Test Calibration.    The complete system
under test audio path should be fully calibrated in accordance
with manufacturer’s published instructions. On systems with
adjustable technology, if manufacturer’s published instructions
are not provided, the alternate calibration procedure offered
below can be employed to calibrate the system under test.
D.3.2.5.1 Alternate Calibration Procedure.
D.3.2.5.1.1   This calibration is to be performed with the system
under test on normal AC power, then checked with the system
on secondary power (if so equipped).
D.3.2.5.1.2   The system under test amplifier output or the
circuit being calibrated should have a minimum of a 1-watt
load during the calibration process.
D.3.2.5.1.3   Perform pre-test occupant and remote monitoring
station notification requirements specified in NFPA 72, Chap‐
ter 14.
D.3.2.5.1.4   Introduce a 1 kHz sine-wave tone (± 100 Hz) at
90 dBA-fast 4” (4 in.) to the system microphone on-axis,
perpendicular to the face of the microphone.
D.3.2.5.1.5   Place the system under test into manual paging
mode (microphone “live” and connected to amplifier circuitry
with notification appliance circuits active).
D.3.2.5.1.6   Using a 4-digit accuracy RMS meter, set on AC
scale, set the output of the System Under Test audio notifica‐
tion appliance circuits to between 24 and 26 Vrms for 25.2 volt
systems or between 69 and 71 Vrms for 70.7 volt systems.
D.3.2.5.1.7   Once system under test manual paging mode has
been calibrated, prerecorded tone (if so equipped) should
then be tested by playing it through the system under test to
ensure that there is no more than a 3 dBA difference between
manual paging using the system microphone and the prerecor‐
ded message. The dBA measurement should be made using an
integrating/averaging meter and averaged over approximately
10 seconds of voice announcement to compensate for voice
amplitude modulation.
D.3.2.5.1.8   On a system under test with more than one emer‐
gency paging microphone and/or prerecorded message units,
the primary units should be calibrated, then secondary units
tested to ensure that they produce signals throughout the
system under test at the same amplitude as the primary units.
D.3.3 Plans and Specifications.
D.3.3.1   The approved plans and specifications for the system
should be used to plan and document the tests.
D.3.3.2   Testing is best accomplished using large scale plans
showing all notification appliances.
D.3.3.3   The plans should show the different system notifica‐
tion zones.
D.3.3.4   The type and location of the notification appliances
used in the emergency communication system should be iden‐
tified prior to testing.
D.3.3.5   Notification appliance symbols should differentiate
the type of appliance where more than one type is used.
D.3.3.6   Notification appliance symbols should include the
design wattage for each loudspeaker appliance.
D.3.3.7   The plans should show the ambient sound pressure
levels used as a basis for the system design.
D.3.4 Calculating Percentage of Articulation Loss of Conso‐
nants (% ALCONS).   There are occasions in which a space may
not be available to take test measurements in prior to the
design being completed. One method of calculation for the
Speech Intelligibly Index is by calculating percentage of articu‐
lation loss of consonants (%ALCONS). The formula is:
% ( ) /AL D RT N VQMCONS = 656 2 60
2 2
where:
D2 = distance from the loudspeaker to the farthest listener
RT60 = reverberation time (seconds)
N = power ratio of LW causing LD to the LW of all devices
except those causing LD
V = volume of the room (ft3)
Q = directivity index (ratio)
M = DC modifier (usually 1)
 
[D.3.4]Δ
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 365

NATIONAL FIRE ALARM AND SIGNALING CODE72-362
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
As point of reference, DC is the critical distance.
N is further defined as:
LW = sound power level (dB)
LD = total direct energy
LW = 10log (Wa/10-12W)
Wa = acoustic watts
10-12 = specified reference
LD = LW + 10log (Q/4πr2) + 10.5
The conversion factor from %ALCONS to STI: STI = [–0.1845 ×
ln(%ALCONS)] + 0.9482
D.3.5 Assignment of Acoustically Distinguishable Spaces.
D.3.5.1   ADSs should be assigned prior to the test, and be
subject to review by all test participants.
D.3.5.2   ADS assignments should be a part of the original
design process. See the discussion in D.2.3.1.
D.3.5.3   The design drawings should be used to plan and show
the limits of each ADS where there is more than one.
D.3.5.4   All areas that are intended to have audible occupant
notification, whether by tone only or by voice are to be designa‐
ted as one or more ADSs. See D.2.3.1.
D.3.5.5   The drawings or a table listing all ADSs should be
used to indicate which ADSs will require intelligible voice
communications and which will not. The same drawings or
table could be used to list audibility requirements where tones
are used and to list any forms of visual or other notification or
communications methods being employed in the ADS.
D.3.5.6   ADS layouts that differ from the original, approved
design documents should be approved by the authority having
jurisdiction.
D.3.6 Spaces Not Requiring Testing.
D.3.6.1   Buildings and areas of buildings that are not acousti‐
cally challenging such as traditional office environments, hotel
guest rooms, dwelling units, and spaces with carpeting and
furnishings generally meet intelligibility levels if the audibility
levels are consistent with the requirements of NFPA 72 .
Performing intelligibility testing might not be necessary in
these areas. Areas of a typical building that can be acoustically
challenging could include vehicle parking levels and large
lobby areas with hard floors and wall surfaces, stairs, and other
spaces with high reverberation. Intelligibility meeting the
requirements in this document can be difficult to achieve
throughout these spaces. Specialized sound system design
procedures, principles, and equipment might be necessary to
achieve speech intelligibility in high noise areas or areas with
challenging acoustics. Alternatively, intelligibility could be
provided near exits and within specific areas (elevator lobby of
a parking level) where occupants can obtain clear instructions
after being alerted. This is done, in part, by the proper plan‐
ning and designation of ADSs.
D.3.6.2   Factors that influence the decision to measure or not
measure speech intelligibility include  those in D.3.6.2.1
through D.3.6.2.3.
Δ D.3.6.2.1   Possible reasons not to test speech intelligibility
include the following:
(1) Distance from the listener to loudspeaker is less than 30 ft
(9.1 m) in the room (assuming proper audibility and low
reverberation)
(2) Ambient sound level is less than 50 dBA and the average
SPL of the voice message is 10–15 dBA greater than the
ambient sound level
(3) No appreciable hard surfaces (e.g., glass, marble, tile,
metal)
(4) No appreciable high ceilings (i.e., ceiling height equals
loudspeaker spacing at a ratio of 1:1 optimal or 1:2 max)
Δ D.3.6.2.2   It might be acceptable to only spot test intelligibility.
One possible reason for spot sample testing is where the space
has been acoustically designed by individuals having skills suffi‐
cient to properly design a voice/alarm system for the occu‐
pancy to be protected (e.g., space has been designed using
commercially available computer modeling software acceptable
to the authority having jurisdiction).
Δ D.3.6.2.3   Possible reasons to test include the following:
(1) Appreciable hard surfaces (e.g., glass, marble, tile, metal)
(2) Appreciable high ceilings (e.g., atriums, multiple ceiling
heights)
D.3.6.3   In situations where there are several ADSs that have
the exact same physical and system configuration, it might be
possible to test only a representative sample and then just
check the others to confirm system and appliance operation —
for example, hotel rooms with similar layouts or offices of simi‐
lar size and furnishings where each has a loudspeaker appli‐
ance. In these cases there would be no expected difference in
system intelligibility. The only possible problem would be one
where an appliance was not operational or tapped at the incor‐
rect wattage. These problems would be apparent by a basic
“listening” test.
D.3.6.4   Not all ADSs will require speech intelligibility testing.
Some areas might be designed for notification, but not for
voice communication. Notification can be accomplished by
tone-only signaling or by a pre-alert tone preceding a voice
message. See D.3.5.5.
D.3.6.5   By definition, an ADS is relatively uniform in acoustic
characteristics. However, speech intelligibility will vary at differ‐
ent points within an ADS depending primarily on distance to
noise sources and distance to loudspeaker appliances. Gener‐
ally, in smaller spaces up to about 40 ft × 40 ft (12.2 m ×
12.2 m), one measurement location will be sufficient. The loca‐
tion should not be directly in front of a wall mounted loud‐
speaker or directly under a ceiling mounted loudspeaker.
Neither should it be in the far corner right next to walls or
windows. Generally, try to stay about 5 to 10 ft (1.5 to 3.0 m)
away from vertical surfaces that reflect sound. In larger spaces,
a grid of about 40 ft × 40 ft (12.2 m × 12.2 m) can be used as a
starting guide, then adjusted for the locations of machines and
other obstructions and for loudspeaker appliance locations.
See D.2.4 for additional discussion on measuring points and
the averaging of results in an ADS.
D.3.6.6   Of the ADSs that do require intelligible voice commu‐
nications, some will require speech intelligibility testing and
others might only require audibility testing.
D.3.6.7   Testing of intelligibility might not be required in
buildings and areas of buildings that are not acoustically chal‐
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 366

ANNEX D 72-363
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
lenging and that meet the audibility requirements of NFPA 72.
Spaces that are not considered to be acoustically challenging
include traditional office environments, hotel guest rooms,
spaces with carpeting and furnishings that reduce reverbera‐
tion, and other, smaller spaces where a loudspeaker appliance
is installed in the space.
D.3.7 Measurement Points Within ADS.
D.3.7.1   Measurements should be taken at an elevation of 5 ft
(1.5 m) or at any other elevation deemed appropriate based on
occupancy (e.g., elevated walkways, child-height, sitting height,
work area height, etc.) or test instrument instructions.
D.3.7.2   The number and location of measurement points in
each ADS should be planned and based on the area and
volume of the space and the loudspeaker appliance location
within the space. The location of noise sources, egress paths,
and the locations of personnel in the space should also be
considered.
D.3.7.3   Testing when the area is occupied and when the ambi‐
ent sound level is at or near its expected maximum is preferred
because it is easier. However, it does involve playing of a test
signal through the emergency communications system for the
duration of the test. When testing using the STIPA signal, the
signal is a continuous noise signal. Other methods that meas‐
ure STI use a swept tone that should be repeated for each
measurement location. The alternate procedure is to test and
save the STI measurement data during unoccupied times,
measure and save the unoccupied sound level, and then take
and save sound level measurements during occupied times.
The three data sets are combined by software to calculate the
corrected STI for the area. Testing using this method requires
three measurements at each measurement location, but does
not subject occupants to constant test signals. The choice of
testing occupied versus unoccupied for intelligibility is the
same as for audibility testing of tone signaling systems and is
based on convenience versus disruption of normal use of the
space. However, unlike audibility testing, intelligibility testing is
less likely to contribute to the Cry Wolf Syndrome because the
test signal is not the same as the evacuation tone, which would
be sounded throughout testing of a tone signaling system. [Ref:
Schifiliti, Robert P., “Fire Alarm Testing Strategies Can Improve
Occupant Response and Reduce the “Cry Wolf” Syndrome,”
NEMA Supplement in Fire Protection Engineering, Society of
Fire Protection Engineers, Bethesda, MD 20814, Fall 2003.]
and [Ref: Brezntiz, S., “Cry Wolf: The Psychology of False
Alarms,” Lawrence Erlbaum Associates, Hillsdale, NJ, February
1984.]
D.3.7.4   If multiple measurement points are required within
an ADS, they should be separated by about 40 ft (12.2 m).
D.3.7.5   No more than one third of the measurement points
within an ADS should be on the axis of a loudspeaker.
D.3.7.6   See D.2.4 for the requirements for averaging the
results at different measurement points within an ADS.
D.3.7.7   Measurement points should be shown on plans or
otherwise described in a way that permits future testing at the
same locations.
D.3.8 Test Method — Occupied versus Unoccupied.
D.3.8.1   It is possible to conduct STI measurements when the
area is occupied or when it is not occupied. In this document
“occupied” versus “unoccupied” is intended to be consistent
with the definitions in D.2.3 for occupied ambient sound pres‐
sure level and for unoccupied ambient sound pressure level.
D.3.8.2   The preferred procedure is to conduct the STI/STIPA
test in the presence of the occupied ambient sound pressure
level. See D.6.4.
D.3.8.3   Where the test method is measuring the STI using the
STIPA test signal, the STIPA test signal can be played through
the system and the STI can be measured and the data saved by
the test instrument when the area is either not occupied or
when the background ambient conditions are not the occupied
ambient sound pressure level. It is also necessary to measure
and save the unoccupied ambient sound level at each measure‐
ment location. Then, during occupied times, take and save
ambient sound level measurements. The three data sets are
combined by software to calculate the corrected STI for the
area. See D.6.5.6.
D.4 Test Equipment Calibration for Testing Using STIPA Test
Signal.
D.4.1 General.
D.4.1.1   The calibration of the STI test instrument is done in
accordance with this section using a talkbox or in accordance
with manufacturer’s published instructions.
D.4.1.2   The Intelligibility Test System consists of a talkbox and
STIPA test meter (analyzer) all from one manufacturer. Units
from other manufacturers should not be interchanged unless
said units have been tested by a recognized testing laboratory
for compatibility (see D.2.3.5.2).
D.4.1.3   Prior to performing any intelligibility testing or intelli‐
gibility system calibration, verify that the test meter’s micro‐
phone, talkbox, and analyzer are within calibration date as
listed on the unit’s calibration tag.
D.4.1.4   All audio test equipment, including ANSI Type 2
sound pressure level meters required by NFPA 72 for audibility
testing, require regular calibration to known, traceable stand‐
ards. The portable meters used to measure STI using the STIPA
test signal should meet or exceed ANSI Type 2 meter require‐
ments. In addition, the STIPA test signal and the meter algo‐
rithm for measuring the received signal and calculating the
modulation transfer function to arrive at the STI should be
tested by a certifying laboratory for accuracy to the IEC stand‐
ard for STI.
D.4.2 Calibration Procedure.
D.4.2.1   The following procedures should be performed at the
commencement and conclusion of intelligibility testing. If the
following procedure differs from that recommended by the
manufacturer of the test equipment, follow their calibration
test procedure.
Δ D.4.2.2   Perform calibration procedures in a quiet room (45
dBA or less) without any extraneous sounds or any talking,
music, etc.
D.4.2.3   Start STIPA test tone as instructed by the manufac‐
turer.
D.4.2.4   Apply power to the talkbox and then actuate the
STIPA test signal.
D.4.2.5   Turn on the analyzer and set it to SPL A fast measure‐
ment mode.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 367

NATIONAL FIRE ALARM AND SIGNALING CODE72-364
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
D.4.2.6   Place the analyzer’s microphone approximately 1 in.,
on axis, from the talkbox. Do not place the analyzer micro‐
phone against any hard surface — this can lead to induced
noise and affect the calibration.
D.4.2.7   Adjust the talkbox volume so that the STI analyzer’s
reading is approximately 92 dBA.
D.4.2.8   Keeping the analyzer in approximately the same posi‐
tion, measure the STI. Note that some meters display STI meas‐
urements using the CIS scale while some can display results in
either STI or CIS units. See D.2.4 for an explanation of the CIS
scale.
D.4.2.9   The equipment is working properly if the reading is
greater than 0.91 STI or 0.96 CIS. Up to three tests can be
performed. If the system does not pass after three tests, it
should be returned to the manufacturer for repair or recalibra‐
tion.
D.5 Talkbox Set-up.
D.5.1 Input Test Signal.
D.5.1.1   The input test signal should be configured to produce
the proper level by utilizing either the microphone input
method or the direct input injection method.
D.5.1.2   Most emergency communications systems have micro‐
phones for manual voice communication and should be tested
using the microphone test method. Systems that do not have
microphones and that only play prerecorded voice announce‐
ments can be tested using the direct input injection method.
D.5.1.3   By putting the STI or STIPA test signal into the system
via the system microphone, the ECS system is being tested from
end to end. If an ECS system has the test signal prerecorded in
its hardware, playback of that test signal would not be testing
the microphone and the part that feeds the microphone signal
into the system.
D.5.1.4 Direct Input Injection Method for Test Signals.
D.5.1.4.1   With this method the STI or STIPA test signals are
prerecorded in the emergency communications system hard‐
ware in the same way as the prerecorded voice messages and at
the same input levels. Alternately, the test signal can input to
the system via input jacks or terminals.
D.5.1.4.2   The input level of the test signal should be tested by
the ECS listing agency as being the same as the prerecorded
voice levels or should be calibrated using the ECS equipment
manufacturer’s published instructions.
D.5.1.4.3   For ECS systems that permit voice messages to be
custom recorded, the equivalent sound level (see A.18.4.4.1)Leq
of the recorded voice over a period of 10 seconds or the length
of the voice message should be measured and should be within
3 dB of the prerecorded STI or STIPA test signal to ensure that
it is at the correct level.
D.5.1.4.4   Field measurements of the STI are made using the
procedure in Section D.5.
D.5.1.5 Microphone Input Method for Test Signals.
D.5.1.5.1   With this method a recording of the STI or STIPA
test signals are played into the system microphone using a talk‐
box.
D.5.1.5.2   The talkbox is set up and calibrated per D.5.2, and
field measurements of the STI are made using the procedure
in Section D.6.
D.5.2 Calibrating the Input Test Signal for Microphone Input
Method.
D.5.2.1   Of the two methods for setting the test signal input to
the system microphone, the method that sets the level to match
that of a person speaking into the microphone is the one
required by IEC 60268-16, Sound system equipment — Part 16:
Objective rating of speech intelligibility by speech transmission index,
the standard that defines STI and STIPA.
D.5.2.2   In theory, the two methods for setting up the talkbox
should result in the talkbox being set at approximately the
same sound level. The ECS should be designed and configured
so that input to the microphone results in the same output
level that any prerecorded announcements would produce.
D.5.2.3 General.
D.5.2.3.1   There are two methods for setting the level of the
STI or STIPA test signal at the input microphone.
D.5.2.3.2   Method 1 sets the volume of the input test signal so
that the dBA output in the area under test is the same as that
for a prerecorded message.
D.5.2.3.3   Method 2 sets the volume of the input test signal to
match that of speech level under normal conditions.
D.5.2.3.4   The room where the talkbox and system under test
microphone are located should be quiet.
D.5.2.3.5   An emergency command center or fire command
center will not be free of noise during an actual emergency.
However, for testing purposes, the room should be relatively
free of extraneous noises that could affect the results. The
purpose of the tests is to establish the baseline capability of the
system and acoustic environment to support intelligible
communications. Good design practice for an emergency
command center is to isolate the space so that only emergency
command personnel have access. In addition, the location of
the microphone for manual input should be such that back‐
ground discussions and noise are minimized.
D.5.2.3.6   Set up the talkbox in accordance with the manufac‐
turer’s published instructions.
D.5.2.4 Method 1 — Matching Recorded Message Level.
D.5.2.4.1   The intent of this method is to set the talkbox or
audio source input level into the emergency communications
system microphone so that the output at a location in the area
under test is the same as the level of prerecorded messages
played by the system.
D.5.2.4.2   The sound pressure level produced by the talkbox
while playing the STI or STIPA test signal should be matched
with the sound pressure level of the prerecorded voice
message.
D.5.2.4.3   Two people will be needed to perform the calibra‐
tion procedure. One person needs to be present at the talkbox
while the other person needs to operate the analyzer at a typi‐
cal location in the facility.
D.5.2.4.4   At a typical location in the facility, position the
analyzer it so its microphone is approximately 5 ft (1.5 m)
above the finished floor.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 368

ANNEX D 72-365
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
D.5.2.4.5   Set the analyzer (meter) to measure sound pressure
level, A-weighted, fast.
D.5.2.4.6   Actuate the prerecorded voice message from the
ECS.
D.5.2.4.7   The decibel reading at the analyzer will be some‐
what erratic due to the nature of speech signals.
D.5.2.4.8   Record the highest dB reading the system produces.
D.5.2.4.9   Do not move the analyzer from the test location.
D.5.2.4.10   Turn off the prerecorded voice message.
D.5.2.4.11   Place the microphone of the emergency communi‐
cations system at a distance from the talkbox as recommended
by the microphone or ECS manufacturer.
D.5.2.4.12   Start the talkbox STI or STIPA test signal.
D.5.2.4.13   Adjust the talkbox sound level until the field meas‐
urement of the test signal is ±3 dB of the level generated when
the prerecorded voice message was played and measured. This
setting should not change for the remainder of the testing.
D.5.2.4.14   Begin field testing in accordance with Section D.6.
D.5.2.5 Method 2 — Matching Speech Level.
D.5.2.5.1   The intent of this method is to set the talkbox or
audio source input level to the emergency communications
system microphone to match that of an average person speak‐
ing into the microphone.
D.5.2.5.2   Set the analyzer (meter) to measure sound pressure
level, A-weighted, fast.
D.5.2.5.3   Start the STI or STIPA test signal and hold the
meter at a distance of 39.4 in. (1.0 m) on-axis from the talkbox
or audio source.
D.5.2.5.4   Set the talkbox volume (level) so that the meter
registers 65 dBA at a distance of 39.4 in. (1.0 m). This setting
should not change for the remainder of the testing.
D.5.2.5.5   The distance from the microphone to the talkbox
should be documented so that future tests can be set up consis‐
tently. Most microphone manufacturers or ECS equipment
manufacturers will state a recommended distance for a person
to hold the microphone when talking. Some microphone use
chin guards or some physical means to help users know when
they are holding the microphone at the correct distance. If the
manufacturer has not recommended a talking distance, 4 in.
(100 mm) is recommended as a guide.
D.5.2.5.6   Place the microphone of the emergency communi‐
cations system at a distance from the talkbox as recommended
by the microphone or ECS manufacturer.
D.5.2.5.7   A level of 60 dBA at one meter is required by IEC
60268-16, Sound system equipment — Part 16: Objective rating of
speech intelligibility by speech transmission index , the standard that
defines STI and STIPA and is considered a normal speech
level. While 60 dBA at 1 m is documented as “normal” speech,
in areas where there is background noise, the Lombard effect
causes a person to talk at an elevated volume. For this docu‐
ment, the committee chose to use 65 dBA as more representa‐
tive of speech levels during emergency situations. It is
recommended that at least one field STI measurement be
made at both 60 dBA and 70 dBA at one meter talking level to
test the effects of elevated voice level.
D.5.2.5.8   Sound pressure level increases 6 dB whenever the
distance is halved. So, the test could be set up so that the talk‐
box level achieves 65 + 6 = 71 dBA at a distance of 19.7 in.
(0.50 m). Table D.5.2.5.8 shows different dB levels at distances
that would be equivalent to 65 dBA at 39.4 in. (1.0 m).
D.5.2.5.9   Begin field testing in accordance with Section D.6.
D.6 STI/STIPA Test Procedure.
D.6.1 General.    This test procedure permits testing during
either occupied conditions or during unoccupied conditions.
See D.3.8.
D.6.2 Power.    The system under test should be tested on
secondary power for a minimum of 15 minutes and then on
primary power for the remainder of the testing.
D.6.3 System Operation.    Where two ADSs are adjacent to
each other and not separated by physically barriers that signifi‐
cantly prevent noise penetration from one ADS to another, the
notification appliances in both ADSs should be operating
during the testing. It is acceptable for intelligibility testing to
silence or disable other notification zones that would not
potentially interfere with each other. However, regular testing
per NFPA 72 would require that all circuits be operated simulta‐
neously at one point to ensure proper operation and to verify
power requirements.
D.6.4 Occupied Testing.
D.6.4.1   Testing should be done during a period of time when
the area is occupied and is reasonably close to having maxi‐
mum background noise.
D.6.4.2   Set up the talkbox in accordance with Section D.4 and
start the STI or STIPA test signal.
D.6.4.3   At each measurement point in each ADS measure the
STI.
D.6.4.4   Document the results on plans or forms in a way that
accurately describes the measurement point and that permits
future testing at the same locations.
D.6.5 Unoccupied Testing.
D.6.5.1 General.    Testing of speech intelligibility in the pres‐
ence of the occupied ambient sound pressure level is the
preferred method. However, for various reasons, including
disruption of normal work, it might be desirable to only do
“silent” testing during occupied periods and to do testing with
Table D.5.2.5.8 Audibility Equivalent to 65 dBA at 1-m
Distance
r (in.) r (m)
LP
(dB) r (in.) r (m)
LP
(dB) r (in.) r (m)
LP
(dB)
0.1 0 117 4 0.10 85 11 0.28 76
0.2 0.01 111 5 0.13 83 12 0.30 75
0.5 0.01 103 6 0.15 81 20 0.50 71
1.0 0.03 97 7 0.18 80 24 0.61 69
1.5 0.04 93 8 0.20 79 39.37 1.00 65
2.0 0.05 91 9 0.23 78 78.8 2.00 59
3.0 0.08 87 10 0.25 77
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 369

NATIONAL FIRE ALARM AND SIGNALING CODE72-366
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
the STI or STIPA test signal during unoccupied or less occu‐
pied conditions.
D.6.5.2 Number of Tests.    This test method requires three
different measurements at each measurement point, typically
made during two site visits. The data for each measurement is
saved in a format in accordance with the instrument manufac‐
turer’s requirements. The three data files are then post-
processed to arrive at the final corrected STI.
D.6.5.3 Occupied Ambient Sound Pressure Level Measure‐
ment.
D.6.5.3.1   At each measurement point in each ADS measure
the occupied ambient sound pressure level.
D.6.5.3.2   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post-
processing of the data.
Δ D.6.5.3.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.4 Unoccupied Ambient Sound Pressure Level Measure‐
ment.
D.6.5.4.1   At each measurement point in each ADS measure
the unoccupied ambient sound pressure level.
D.6.5.4.2   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post-
processing of the data.
Δ D.6.5.4.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.5 Unoccupied STI Measurement.
D.6.5.5.1   Set up the talkbox in accordance with Section D.4
and start the STI or STIPA test signal.
D.6.5.5.2   At each measurement point in each ADS measure
the uncorrected STI.
D.6.5.5.3   Save the measurement data in accordance with the
instrument manufacturer’s requirements to permit post-
processing of the data.
Δ D.6.5.5.4   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.6 Post -Processing.
D.6.5.6.1   The corrected STI is arrived at by post-processing of
the occupied ambient sound pressure level measurement, the
unoccupied ambient sound pressure level measurement, and
the unoccupied STI measurement. In effect, the measured STI
(uncorrected) is being corrected by adding in the effects of the
actual expected (occupied) ambient sound pressure level.
D.6.5.6.2   The post-processing procedure or software provided
by the instrument manufacturer should be used to calculate
the final corrected STI for each measurement point.
Δ D.6.5.6.3   Document the results on plans or forms in a way
that accurately describes the measurement point and that
permits future testing at the same locations.
D.6.5.6.4   Documentation of the final results for each point
should include the results of all three measurements and the
final corrected STI value. The manufacturer’s software revision
should also be included in the results documentation.
D.7 Post Test Procedures.
D.7.1 Test Closure.    Upon completion of all testing, the emer‐
gency communications system should be returned to its normal
operating condition.
D.7.2 Results.
D.7.2.1   It is also not the intent of this test protocol to describe
how to interpret results or how to correct systems or environ‐
ments that contribute to poor speech intelligibility. However,
depending on the instrument used, it might be possible to have
data retained by the instrument to determine possible causes
and their effects on STI results. Consult with the instrument
manufacturer to determine if the instrument has the capability
to display or save the intermediate STI modulation indices and
octave band measurement results and for instructions on how
to interpret those data.
D.7.2.2   For each ADS, summarize the results in accordance
with the performance requirements of D.2.4.
D.7.2.3   For an ADS that had multiple measurement points or
that had multiple measurements at only one measurement
point, calculate the average per D.2.4 and list the average and
the minimum measurement per D.2.4 in the results summary.
D.7.3 Documentation.
D.7.3.1   The test results should be fully documented and provi‐
ded to the building owner, the emergency communications
system contractor, the system designer, the authority having
jurisdiction, and any other individual or organization deemed
appropriate.
Δ D.7.3.2   In addition to the requirements for test documenta‐
tion contained in NFPA 72, Chapter 10, the test results should
include:
(1) Building location and related descriptive facility infor‐
mation
(2) Names, titles, and contact information for individuals
involved in test
(3) Dates and times of tests
(4) A list of testing instruments, including manufacturer’s
name, model, serial number, and date of most recent
calibration
(5) Technical description of emergency communications
system
(6) Identification of ADSs
(7) Locations of specific measurement points (in a list or on
a set of drawings)
(8) Site definition of ambient sound pressure levels
(9) STI/STIPA measurements at each measurement point
(10) Final corrected STI/STIPA values where the post-
processing procedure is used
(11) Indication of whether or not the test met the pass/fail
criteria
(12) Record of system restoration
(13) Any additional information to assist with future evalua‐
tion of system performance
D.7.3.3   If appropriate, the plans and specifications addressed
in D.3.3 should be updated based on the results of the test.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 370

ANNEX F 72-367
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Annex E   Sample Ordinance Adopting NFPA 72
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
E.1   The following sample ordinance is provided to assist a
jurisdiction in the adoption of this Code and is not part of this
Code.
ORDINANCE NO. ____________
 An ordinance of the [jurisdiction] adopting the 2019
edition of NFPA 72, National Fire Alarm and Signaling Code , and
documents listed in Chapter 2 of that Code; prescribing regula‐
tions governing conditions hazardous to life and property from
fire or explosion; providing for the issuance of permits and
collection of fees; repealing Ordinance No. _______ of the
[jurisdiction] and all other ordinances and parts of ordinances
in conflict therewith; providing a penalty; providing a severabil‐
ity clause; and providing for publication; and providing an
effective date.
BE IT ORDAINED BY THE [governing body]  OF THE [juris‐
diction]:
SECTION 1 That the NFPA 72, National Fire Alarm and Signal‐
ing Code , and documents adopted by Chapter 2, three (3)
copies of which are on file and are open to inspection by the
public in the office of the [jurisdiction’s keeper of records]  of the
[jurisdiction], are hereby adopted and incorporated into this
ordinance as fully as if set out at length herein, and from the
date on which this ordinance shall take effect, the provisions
thereof shall be controlling within the limits of the [jurisdic‐
tion]. The same are hereby adopted as the Code of the [jurisdic‐
tion] for the purpose of prescribing regulations governing
conditions hazardous to life and property from fire or explo‐
sion and providing for issuance of permits and collection of
fees.
SECTION 2 Any person who shall violate any provision of
this code or standard hereby adopted or fail to comply there‐
with; or who shall violate or fail to comply with any order made
thereunder; or who shall build in violation of any detailed state‐
ment of specifications or plans submitted and approved there‐
under; or fail to operate in accordance with any certificate or
permit issued thereunder; and from which no appeal has been
taken; or who shall fail to comply with such an order as
affirmed or modified by a court of competent jurisdiction,
within the time fixed herein, shall severally for each and every
such violation and noncompliance, respectively, be guilty of a
misdemeanor, punishable by a fine of not less than $ _____ nor
more than $_____ or by imprisonment for not less than ______
days nor more than ______ days or by both such fine and
imprisonment. The imposition of one penalty for any violation
shall not excuse the violation or permit it to continue; and all
such persons shall be required to correct or remedy such viola‐
tions or defects within a reasonable time; and when not other‐
wise specified the application of the above penalty shall not be
held to prevent the enforced removal of prohibited conditions.
Each day that prohibited conditions are maintained shall
constitute a separate offense.
SECTION 3 Additions, insertions, and changes — that the
2019 edition of NFPA 72, National Fire Alarm and Signaling Code ,
is amended and changed in the following respects:
List Amendments
SECTION 4 That ordinance No. _________ of [jurisdiction]
entitled [fill in the title of the ordinance or ordinances in effect at the
present time] and all other ordinances or parts of ordinances in
conflict herewith are hereby repealed.
SECTION 5 That if any section, subsection, sentence, clause,
or phrase of this ordinance is, for any reason, held to be invalid
or unconstitutional, such decision shall not affect the validity
or constitutionality of the remaining portions of this ordi‐
nance. The [governing body] hereby declares that it would have
passed this ordinance, and each section, subsection, clause, or
phrase hereof, irrespective of the fact that any one or more
sections, subsections, sentences, clauses, and phrases be
declared unconstitutional.
SECTION 6 That the [jurisdiction’s keeper of records]  is hereby
ordered and directed to cause this ordinance to be published.
[NOTE: An additional provision may be required to direct
the number of times the ordinance is to be published and to
specify that it is to be in a newspaper in general circulation.
Posting may also be required.]
SECTION 7 That this ordinance and the rules, regulations,
provisions, requirements, orders, and matters established and
adopted hereby shall take effect and be in full force and effect
[time period]  from and after the date of its final passage and
adoption.
Annex F   Wiring Diagrams and Guide for Testing Fire Alarm
Circuits
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
Annex F provides guidance for testing of the various classes of
circuits identified in Chapter 12 of this edition of NFPA 72. Earlier
editions of NFPA 72 have used different designations for these circuits.
Designations found in previous editions (located in Annex C of
NFPA 72, 2007 edition or earlier) can be compared with these corre‐
sponding diagrams.
Δ F.1 General.   Circuit class designations in this edition of the
Code are Class A, B, C, D, E, N, and X. Definitions can be
found in Chapter 12. Additionally, special circuits unique to
supervising stations are designated as Types 4, 5, 6, and 7 , and
definitions can be found in Chapter 26.
The wiring diagrams depicted in Figure F.2.1.1 through
Figure F.3.14(k) are representative of typical circuits encoun‐
tered in the field and are not intended to be all-inclusive.
The noted symbols are as indicated in NFPA 170.
An individual point-identifying ( i.e., addressable) fire alarm
initiating device operates on a signaling line circuit and is
designated as a Class A, Class B, or Class X initiating device
circuit. All fire alarm circuits must test free of grounds because
metallic conductors will cause failure of the circuit when a
second ground condition occurs on the same power source.
Nonmetallic circuit paths, such as wireless and fiber-optic,
might still be designated as Class A, B, or X if they meet the
other performance requirements of those pathways.
The following initiating device circuits are illustrative of
either alarm or supervisory signaling. Alarm-initiating devices
and supervisory initiating devices are not permitted to have
identical annunciation at the fire alarm control unit.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 371

NATIONAL FIRE ALARM AND SIGNALING CODE72-368
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Directly connected system smoke detectors, commonly refer‐
red to as two-wire detectors, should be listed as being electri‐
cally and functionally compatible with the fire alarm control
unit and the specific subunit or module to which they are
connected. If the detectors and the units or modules are not
compatible, it is possible that, during an alarm condition, the
detector's visible indicator will illuminate, but no change of
state to the alarm condition will occur at the fire alarm control
unit. Incompatibility can also prevent proper system operation
at extremes of operating voltage, temperature, and other envi‐
ronmental conditions.
Where two or more two-wire detectors with integral relays
are connected to a single initiating device circuit, and their
relay contacts are used to control essential building functions
(e.g., fan shutdown, elevator recall), it should be clearly noted
that the circuit might be capable of supplying only enough
energy to support one detector/relay combination in an alarm
mode. If control of more than one building function is
required, each detector/relay combination used to control
separate functions should be connected to separate initiating
device circuits, or they should be connected to an initiating
device circuit that provides adequate power to allow all the
detectors connected to the circuit to be in the alarm mode
simultaneously. During acceptance and reacceptance testing,
this feature should always be tested and verified.
A loudspeaker is an alarm notification appliance, and, if
used as shown in the diagrams in Section F.2, the principle of
operation and supervision is the same as for other audible
alarm notification appliances (e.g., bells and horns).
The testing of supervised remote relays is to be conducted in
the same manner as for notification appliances.
F.2 Wiring Diagrams and Testing.    When testing circuits, the
correct wiring size, insulation type, and conductor fill should
be verified in accordance with the requirements of NFPA 70.
F.2.1 Testing Nonpowered, Hard-Wired Class A, B, or C Initiat‐
ing Device Circuits.   Disconnect conductor at device or control
unit, then reconnect. Temporarily connect a ground to either
leg of conductors, then remove ground. Both operations
should indicate audible and visual trouble with subsequent
restoration at control unit.
F.2.1.1 Hard-Wired Alarm Initiating or Supervisory Initiating
Devices.   Hard-wired alarm initiating devices (e.g., manual
station or valve supervisory switch), by their intended function,
initiate alarm upon a conductor-to-conductor short. See Figure
F.2.1.1.
F.2.2 Nonpowered Class A Circuits.    Disconnect a conductor
at a device at midpoint in the circuit. Operate a device on
either side of the device with the disconnected conductor.
Reset fire alarm control unit and reconnect conductor. Repeat
test with a ground applied to either conductor in place of the
disconnected conductor. Both operations should indicate audi‐
ble and visual trouble, then alarm or supervisory indication
with subsequent restoration.
F.2.3 Circuit-Powered (Two-Wire) Smoke Detectors for Class A
or B Initiating Device Circuits.    Remove smoke detector where
installed with plug-in base or disconnect conductor from fire
alarm control unit beyond first device. Actuate smoke detector
per manufacturer’s published instructions between fire alarm
control unit and circuit break. Restore detector or circuit, or
both. Fire alarm control unit should indicate trouble when
fault occurs and alarm when detectors are actuated between
the break and the fire alarm control unit. See Figure F.2.3.
F.2.4 Circuit-Powered (Two-Wire) Smoke Detectors for Class A
Initiating Device Circuits.    Disconnect conductor at a smoke
detector or remove where installed with a plug-in base at
midpoint in the circuit. Operate a device on either side of the
device with the fault. Reset control unit and reconnect conduc‐
tor or detector. Repeat test with a ground applied to either
conductor in place of the disconnected conductor or removed
device. Both operations should indicate audible and visual
trouble, then alarm indication with subsequent restoration. See
Figure F.2.4.
F.2.5 Combination Alarm Initiating Device and Notification
Appliance Circuits.   Disconnect a conductor either at indicat‐
ing or initiating device. Actuate initiating device between the
fault and the fire alarm control unit. Actuate additional smoke
detectors between the device first actuated and the fire alarm
control unit. Restore circuit, initiating devices, and fire alarm
control unit. Confirm that all notification appliances on the
circuit operate from the fire alarm control unit up to the fault
and that all smoke detectors tested and their associated ancil‐
lary functions, if any, operate. See Figure F.2.5.
F.2.6 Combination Alarm Initiating Device and Notification
Appliance Circuits Arranged for Operation with Single Open
or Ground Fault.   Testing of the circuit is similar to that descri‐
bed in F.2.5. Confirm that all notification appliances operate
on either side of fault. See Figure F.2.6.
Operational 
End-of-line 
device at 
last device 
Nonoperational 
End-of-line device within the control unit 
Fire alarm 
control units 
F F F
F F F
FIGURE F.2.1.1  Nonpowered Alarm Initiating or
Supervisory Initiating Devices Connected to Hard-Wired and
Class B Initiating Device Circuits.
Operational
End-of-line device within the control unit 
Nonoperational 
S
End-of-line 
device after 
last device 
Fire alarm 
control units 
SS S
SS
Δ FIGURE F.2.3  Circuit-Powered (Two-Wire) Smoke Detectors
for Class A or B Initiating Device Circuits.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 372

ANNEX F 72-369
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
F.2.7 Class A or B Circuits with Four-Wire Smoke Detectors
and End-of-Line Power Supervision Relay.    Testing of the
circuit is similar to that described in F.2.3 and F.2.4. Disconnect
a leg of the power supply circuit beyond the first device on the
circuit. Actuate initiating device between the fault and the fire
alarm control unit. Restore circuits, initiating devices, and fire
alarm control unit. Audible and visual trouble should indicate
at the fire alarm control unit where either the initiating or
power circuit is faulted. All initiating devices between the
circuit fault and the fire alarm control unit should actuate. In
addition, removal of a smoke detector from a plug-in-type base
can also break the power supply circuit. Where circuits contain
various powered and nonpowered devices on the same initiat‐
ing circuit, verify that the nonpowered devices beyond the
power circuit fault can still initiate an alarm. A return loop
should be brought back to the last powered device and the
power supervisory relay to incorporate into the end-of-line
device. See Figure F.2.7.
F.2.8 Class B Initiating Device Circuits with Four-Wire Smoke
Detectors That Include Integral Individual Supervision Relays.
Testing of the circuit is similar to that described in F.2.3 with
the addition of a power circuit. See Figure F.2.8.
Operational Operational
Fire alarm control unit
S S S
FIGURE F.2.4  Circuit-Powered (Two-Wire) Smoke Detectors
for Class A Initiating Device Circuits.
End-of-line 
device at 
last device
NonoperationalOperational
Fire alarm control unit
S
FIGURE F.2.5  Combination Alarm Initiating Device and
Notification Appliance Circuits.
OperationalOperational
Fire alarm control unit
S
FIGURE F.2.6  Combination Alarm Initiating Device and
Notification Appliance Circuits Arranged for Operation with
Single Open or Ground Fault.
F.2.9 Alarm Notification Appliances Connected Class B (Two-
Wire) Circuits.   Testing of the notification appliances connec‐
ted as Class B is similar to that described in F.2.3. See Figure
F.2.9.
F.2.10 Alarm Notification Appliances Connected to Class A
(Four-Wire) Circuits.    Testing of the notification appliances
connected as Class A is similar to that described in F.2.4. See
Figure F.2.10.
F.2.11 System with Supervised Audible Notification Appliance
Circuit and Unsupervised Visual Notification Appliance
Circuit.   Testing of the notification appliances connected to
Class B is similar to that described in F.2.4. See Figure F.2.11.
End-of-line device 
at 
  power 
supervision relay
Operational Nonoperational
Fire alarm control unit
S S S
FIGURE F.2.7  Class B Circuits with Four-Wire Smoke
Detectors and End-of-Line Power Supervision Relay.
Operational Nonoperational
End-
of-line 
device
Fire alarm control unit
SS S
FIGURE F.2.8  Class B Initiating Device Circuits with Four-
Wire Smoke Detectors That Include Integral Individual
Supervision Relays.
Operational Nonoperational
Fire alarm control unit End-of-line
device at
last device
FIGURE F.2.9  Alarm Notification Appliances Connected to
Class B (Two-Wire) Circuits.
Operational
End-of-line
device
 
within the
control unit
Operational
Fire alarm control unit
FIGURE F.2.10  Alarm Notification Appliances Connected to
Class A (Four-Wire) Circuits.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 373

72-370 NATIONAL FIRE ALARM AND SIGNALING CODE
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
F.2.12 System with Supervised Audible and Visual Notification
Appliance Circuits.    Testing of the notification appliances
connected to Class B is similar to that described in F.2.4. See
Figure F.2.12.
F.2.13 Series Notification Appliance Circuit That No Longer
Meets Requirements of NFPA 72.   An open fault in the circuit
wiring should cause a trouble condition. See Figure F.2.13.
F.2.14 Supervised Series Supervisory Initiating Circuit with
Sprinkler Supervisory Valve Switches Connected That No
Longer Meets Requirements of NFPA 72.   An open fault in the
circuit wiring or operation of the valve switch (or any supervi‐
sory signal device) should cause a trouble condition. The classi‐
fication of this circuit is now designated as Class D because the
intended operation is performed. When the circuit fails, the
indication at the fire control unit is the same as if the supervi‐
sory switch were to open. Fire alarm initiating devices, includ‐
ing supervisory inputs, are no longer allowed to annunciate as
trouble conditions. See Figure F.2.14.
F.2.15 Initiating Device Circuit with Parallel Waterflow Alarm
Switches and Series Supervisory Valve Switch That No Longer
Meets Requirements of NFPA 72.   An open fault in the circuit
wiring or operation of the valve switch should cause a trouble
signal. See Figure F.2.15.
F.2.16 System Connected to Municipal Fire Alarm Master Box
Circuit.   Disconnect a leg of municipal circuit at master box.
Operational Nonoperational 
Fire alarm control unit 
End-of-line 
device 
at last 
device 
Δ FIGURE F.2.11  Supervised Audible Notification Appliance
Circuit and Unsupervised Visual Notification Appliance
Circuit.
Operational Nonoperational 
Fire alarm control unit 
End-of-line 
device 
at last 
device 
End-of-line 
device 
at last 
device 
Δ FIGURE F.2.12  Supervised Audible and Visual Notification
Appliance Circuits.
Nonoperational Nonoperational 
Fire alarm control unit 
FIGURE F.2.13  Series Notification Appliance Circuit.
Verify alarm sent to public communications center. Disconnect
leg of auxiliary circuit. Verify trouble condition on control unit.
Restore circuits. Actuate control unit and send alarm signal to
communications center. Verify control unit in trouble condi‐
tion until master box reset. See Figure F.2.16.
F.2.17 Auxiliary Circuit Connected to Municipal Fire Alarm
Master Box.    For operation with a master box, an open or
ground fault (where ground detection is provided) on the
circuit should result in a trouble condition at the fire alarm
control unit. A trouble signal at the fire alarm control unit
should persist until the master box is reset. For operation with
a shunt trip master box, an open fault in the auxiliary circuit
should cause an alarm on the municipal system. See Figure
F.2.17.
F.3 Circuit Classes.   Some testing laboratories and authorities
having jurisdiction permitted systems to be classified as Class X
by the application of two circuits operating in tandem. An
example of this is to take two series circuits, Class B, and oper‐
ate them in tandem. The logic was that if a condition occurs on
one of the circuits, the other series circuit remained operative.
To understand the principles of the circuit, alarm receipt
capability should be performed on a single circuit, and the
Class type, based on the performance, should be indicated on
the record of completion.
Fire alarm control unit 
VS VS VS 
FIGURE F.2.14  Supervised Series Supervisory Initiating
Circuit with Sprinkler Supervisory Valve Switches Connected.
Fire alarm control unit 
End-of-line 
device at 
last device 
WF WF 
VS 
FIGURE F.2.15  Initiating Device Circuit with Parallel
Waterflow Alarm Switches and Series Supervisory Valve Switch.
Fire alarm control unit 
MB MB MB 
FIGURE F.2.16  System Connected to Municipal Fire Alarm
Master Box Circuit.
Auxiliary 
relay 
outputs 
MB MB MB 
FIGURE F.2.17  Auxiliary Circuit Connected to Municipal
Fire Alarm Master Box.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 374

ANNEX F 72-371
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
F.3.1 Style 0.5.    This signaling circuit operates as a series
circuit in performance. This is identical to the historical series
audible signaling circuits. Any type of break or ground in one
of the conductors, or the internal of the multiple interface
device, and the total circuit is rendered inoperative.
To test and verify this type of circuit, either a conductor
should be lifted or an earth ground should be placed on a
conductor or a terminal point where the signaling circuit
attaches to the multiplex interface device.
F.3.2 Style 0.5(a) (Class B) Series That No Longer Meets
Requirements of NFPA 72.   Style 0.5(a) functions so that, when
a box is operated, the supervisory contacts open, making the
succeeding devices nonoperative while the operating box sends
a coded signal. Any alarms occurring in any successive devices
will not be received at the receiving station during this period.
See Figure F.3.2.
F.3.3 Style 0.5(b) Shunt That No Longer Meets Requirements
of NFPA 72.   The contact closures when the device is operated
(and remains closed) to shunt out the remainder of the system
until the code is complete. See Figure F.3.3.
F.3.4 Style 0.5(c) Positive Supervised Successive That No
Longer Meets Requirements of NFPA 72.   An open or ground
fault on the circuit should cause a trouble condition at the
control unit. See Figure F.3.4.
F.3.5 Style 1.0 That No Longer Meets Requirements of
NFPA 72.   This is a series circuit identical to the diagram for
Style 0.5, except that the fire alarm system hardware has
enhanced performance. [See Figure F.3.5(a) and Figure F.3.5(b).]
A single earth ground can be placed on a conductor or multi‐
plex interface device, and the circuit and hardware will still
have alarm operability.
If a conductor break or an internal fault occurs in the path‐
way of the circuit conductors, the entire circuit becomes inop‐
erative.
To verify alarm receipt capability and the resulting trouble
signal, place an earth ground on one of the conductors or at
the point where the signaling circuit attaches to the multiplex
interface device. One of the transmitters or an initiating device
should then be placed into alarm.
F.3.6 Typical McCulloh Loop.    This is the central station
McCulloh redundant-type circuit and has alarm receipt capabil‐
ity on either side of a single break. See Figure F.3.6.
F.3.6.1   To test, lift one of the conductors and operate a trans‐
mitter or initiating device on each side of the break. This activ‐
ity should be repeated for each conductor.
F.3.6.2   Place an earth ground on a conductor and operate a
single transmitter or initiating device to verify alarm receipt
capability and trouble condition for each conductor.
F.3.6.3   Repeat the instructions of F.3.6.1 and F.3.6.2 at the
same time, verify alarm receipt capability, and verify that a trou‐
ble condition results.
F.3.7 Class B (Formerly Style 3.0).    This is a parallel circuit in
which multiplex interface devices transmit signal and operating
power over the same conductors. (See Figure F.3.7.)  The multi‐
plex interface devices might be operable up to the point of a
single break. Verify by lifting a conductor and causing an alarm
condition on one of the units between the central alarm unit
and the break. Either lift a conductor to verify the trouble
condition or place an earth ground on the conductors. Test for
all the valuations shown on the signaling table.
On ground-fault testing, verify alarm receipt capability by
actuating a multiplex interface initiating device or a transmit‐
ter.
F.3.8 Style 3.5 That No Longer Meets Requirements of
NFPA 72 .   Follow the instructions for Class B (formerly Style
3.0) and verify the trouble conditions by either lifting a
conductor or placing a ground on the conductor. See Figure
F.3.8.
Coding  
contacts
Supervisory
contacts
Fire alarm control unit
End-of-line 
device at 
last device
FIGURE F.3.2  Style 0.5(a) Series.
Coding 
contacts
Supervisory
contacts
Fire alarm control unit
FIGURE F.3.3  Style 0.5(b) Shunt.
Supervision by internal 
electromechanical 
device 
Fire alarm control unit 
MB MB MB 
FIGURE F.3.4  Style 0.5(c) Positive Supervised Successive.
Field 
control unit
Field 
control unit
Central
computer
Fire alarm control unit
FIGURE F.3.5(a)  Style 1.0 (Class B).
FIGURE F.3.5(b)  Typical Transmitter Layout.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 375

NATIONAL FIRE ALARM AND SIGNALING CODE72-372
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
F.3.9 Class B (Formerly Style 4.0).    Follow the instructions for
Class B (formerly Style 3.0) and include a loss of carrier where
the signal is being used. See Figure F.3.9.
F.3.10 Style 4.5 That No Longer Meets Requirements of
NFPA 72 .   Follow the instructions for Style 3.5. Verify alarm
receipt capability while lifting a conductor by actuating a multi‐
ple interface device or transmitter on each side of the break.
See Figure F.3.10.
Δ F.3.11 Class A (Formerly Style 5.0).    Verify the alarm receipt
capability and trouble annunciation by lifting a conductor and
actuating a multiplex interfacing device or a transmitter on
each side of the break.
F.3.11.1 Ground Test on Class A (Formerly Style 5.0) Circuit.
For the earth ground verification, place an earth ground and
certify alarm receipt capability and trouble annunciation by
actuating a single multiplex interfacing device or a transmitter.
See Figure F.3.11.1.
Fire alarm control unit
End-of-line
device within
the control unit
FIGURE F.3.6  Typical McCulloh Loop.
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.7  Class B (Formerly Style 3.0).
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.8  Style 3.5.
Operational Nonoperational
Transponder
Fire alarm control unit
End-of-line
device at
last device
FIGURE F.3.9  Class B (Formerly Style 4.0).
F.3.12 Class A (Formerly Style 6.0).    Follow the instructions
from F.3.11. Verify the trouble annunciation for the various
combinations. See Figure F.3.12.
F.3.13 Class A with Circuit Isolators.    For the portions of the
circuits electrically located between the monitoring points of
circuit isolators, follow the instructions for a Class X circuit. It
should be clearly noted that the alarm receipt capability for
remaining portions of the circuit protection isolators is not the
capability of the entire circuit but is permitted with enhanced
system capabilities. See Figure F.3.13.
F.3.14 Class X (Formerly Style 7.0).    Follow the instructions
for testing of Class A (formerly Style 6.0) for alarm receipt
capability and trouble annunciation. See Figure F.3.14(a)
through Figure F.3.14(k).
NOTE: Some manufacturers of this type of equipment have
isolators as part of the base assembly. Therefore, in the field,
this component might not be readily observable without the
assistance of the manufacturer’s representative.
•
Fire alarm control unit
Operational Operational
Coded wheel Coded wheel
Shunt noninterfering
Fire alarm control unit
Transponder
End-of-line
device within
the control unit
FIGURE F.3.10  Style 4.5 (Class B).
Operational Operational
Fire alarm control unit
Transponder
FIGURE F.3.11.1  Class A (Formerly Style 5.0).
Operational Operational
Fire alarm control unit
Transponder
FIGURE F.3.12  Style 6.0 (Class A).
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 376

ANNEX F 72-373
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Operational Operational
Circuit isolators
Fire alarm control unit
Transponder
FIGURE F.3.13  Class A with Circuit Isolators.
Operational Operational
Fire alarm control unit
Transponder
FIGURE F.3.14(a)  Class X (Formerly Style 7.0).
D   =
R   =
CU = Wireless control unit
(with power supply and standby power)
Wireless repeater
 
(with power supply and standby power)
Wireless initiating, indicating, and control device 
(either primary battery or primary standby battery)
D DD
R
R
R
R
R
R
CU
FIGURE F.3.14(b)  Low-Power Radio (Wireless) Fire Alarm
System.
RFT/R
RFT/R
RFT/R
Supervising
stationType 4
Type 5 RFT/R
RFT/R
Protected premises Supervising
station
RFT/R = Radio frequency transmitter/receiver
FIGURE F.3.14(c)  Two-Way RF Multiplex Systems.
RARSR
RARSR
RARSR
RARSR
RASSRRAT
Optional unlimited
Physically separatedProtected premises
RAT       = Radio alarm transmitter
RARSR = Radio alarm repeater station receiver
RASSR = Radio alarm supervising station receiver
FIGURE F.3.14(d)  One-Way Radio Alarm System.
RAT       = Radio alarm transmitter
RARSR = Radio alarm repeater station receiver
RASSR = Radio alarm supervising station receiver
RARSR
RARSR
RARSR
RARSR
RAT
Type 7
RASSR
RASSR
RARSRRAT
Type 6
RASSR
RASSR
FIGURE F.3.14(e)  One-Way Radio Alarm System (Type 6
and Type 7).
Style 4 fiber network where  
the control unit has a two-way 
path communications capability. 
Multimode fiber is used for short 
distances, and single mode 
fiber is used for long distances. 
Repeaters are used to increase 
distances as needed.
CC = Control center
FACU = Fire alarm control unit
FACU
FACU
FACU
CC
FIGURE F.3.14(f)  Style 4 Fiber Network.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 377

NATIONAL FIRE ALARM AND SIGNALING CODE72-374
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
FACU
FACU
FACU
CC
Style 4 fiber network where the control unit has a two-way 
path communications capability. A single break separates 
the system into two LANs, both with Style 4 capabilities.
 Break  
or 
open
CC = Control center
FACU = Fire alarm control unit
FIGURE F.3.14(g)  Style 4 Fiber Network (Single Break).
FACU
FACU
FACU
CC
Style 4 fiber network where the control unit has a two-way 
path communications capability. A double break isolates 
the control units and the control center in this case. 
There is one LAN and one isolated control unit operating 
on its own. Control center is isolated completely with no 
communications with
  the network.
 Break  
or 
open
 Break  
or 
open
CC = Control center
FACU = Fire alarm control unit
FIGURE F.3.14(h)  Style 4 Fiber Network (Double Break).
FACU
FACU
FACU
FACU
FACU
FACU
CC
Style 7 fiber network where the control unit has a two-way 
path communications capability with the two breaks now 
breaking into two LANs, both functioning as independent 
networks with the same Style 7 capabilities.
Break 
or
open
Break
or
open
CC = Control center
FACU = Fire alarm control unit
FIGURE F.3.14(i)  Style 7 Fiber Network (Two LANs).
FACU
FACU
FACU
FACU
FACU
FACU
CC
Break 
or
open
CC = Control center
FACU = Fire alarm control unit
Style 7 fiber network where the control unit has a two-way 
path communications capability, with one break. System 
remains as one LAN and meets Style 7.
FIGURE F.3.14(j)  Style 7 Fiber Network (One LAN).
FACU
FACU
FACU
FACU
FACU
FACU
CC
CC = Control center
FACU = Fire alarm control unit
Style 7 fiber network where the control unit has a two-way 
path communications capability.
FIGURE F.3.14(k)  Style 7 Fiber Network.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 378

ANNEX G 72-375
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Annex G   Guidelines for Emergency Communication
Strategies for Buildings and Campuses
This annex is not part of the requirements of this NFPA document but
is included for informational purposes only.
G.1   The material in this annex is based on the National Insti‐
tute of Standards and Technology (NIST) and Fire Protection
Research Foundation research Guidance Document: Emergency
Communication Strategies for Buildings, by Erica Kuligowski, Ph.D.
and H. Omori, 2014, as adapted by the NFPA ECS TC.
The purpose of this annex is to provide guidance to system
designers, building managers, and/or building emergency
personnel responsible for emergency communication on how
to create and disseminate messages using basic communication
modes (audible and/or visual technology). The guidance
provided here is taken directly from a report published by the
National Institute of Standards and Technology, which was
based on a review of 162 literature sources from a variety of
social science and engineering disciplines (Kuligowski et al.
2012) and the prioritization of the specific findings extracted
from each literature source.
This document first presents guidance on how to create and
disseminate emergency information in the face of rapid-onset
disasters1 — providing guidance on the dissemination of alert
signals, the creation of the warning message, the formatting of
messages for both visual and audible means, and the dissemina‐
tion of the warning message. This document then provides
examples of emergency messages (i.e., message templates) for
five different types of emergency scenarios. These message
templates can be altered to fit the needs of your occupants, as
well as the type of emergency that has occurred and type of
technology used to disseminate the alerts/messages.
G.2 Guidance on Emergency Communication Strategies.    This
section provides guidance for managers, emergency personnel,
alarm system manufacturers, codes/standards committees, or
others responsible for emergency communication on the ways
in which alerts and warning messages should be created,
formatted, and disseminated. The guidance is divided into two
main parts: guidance on alerts and guidance on warning
messages. Although these two parts often get confused, it is
important to distinguish between the purpose of an alert and a
warning message.
An alert is meant to grab peoples’ attention, notifying them that
an emergency is taking place and that there is important infor‐
mation, which will be provided to them. The purpose of a warn‐
ing message is to give that important information to occupants.
Guidance on the construction and dissemination of both alerts
and warnings is provided here.
G.2.1 Alerts.    It is imperative to disseminate an alert to let
occupants know that a warning message will follow. Regardless
of whether the warning message is provided audibly, visually, or
via tactile means, an alert is necessary to gain people’s attention
and should be provided separately from the warning message.
An effective alert should include the following characteristics:
(1) Alerts should be significantly different from ambient
sounds.
(2) Buildings should reduce background noise when initiat‐
ing audible alerts.
(3) Flashing, rather than static lights, preferably one standard
color for all buildings, can be used to gain attention to
visual warning messages.
(4) There are additional methods to alert occupants to an
emergency: disruption of routine activities, tactile meth‐
ods, social networks, and face-to-face.
(5) An alert signal should be accompanied by a clear, consis‐
tent, concise, and candid warning message.
(6) If selected, an alert should be tested for its success in
getting occupants’ attention in the event of an emergency
and used as part of building- or campus-wide training.
G.2.2 Warnings.    Warning messages should provide informa‐
tion to the occupants on the state of the emergency and what
they are supposed to do in response to this emergency. The
warning message should come after an alert signal is given and
can be provided via visual or audible means. However, before
such guidance on message format for visual and audible
messages can be provided, it is vital to provide guidance on the
content of the warning message itself.
G.2.2.1 The Message.    Regardless of the method used to
disseminate the warning message, there are certain characteris‐
tics that are required of an effective warning message. These
are included here:
(1) Message Content.
(a) A warning message should contain five important
topics to ensure that occupants have sufficient
information to respond.
i. Who is providing the message? (i.e., the
source of the message)
ii. What should people do? (i.e., what actions
occupants should take in response to the
emergency and, if necessary, how to take
these actions)
iii. When do people need to act? (In rapid-onset
events, the “when” is likely to be “immedi‐
ately.”)
iv. Where is the emergency taking place? (i.e.,
who needs to act and who does not)
v. Why do people need to act? (including a
description of the hazard and its dangers/
consequences)
(b) The source of the message should be someone
who is perceived as credible by the occupants
(c) Building managers, campus managers, and emer‐
gency personnel should understand the affected
population and, from this understanding, develop
a database of possible trusted sources (as well as
backup sources).
(2) Message Structure.
(a) Message order for short messages (e.g., 90 -charac‐
ters) should be the following:
i. Source
ii. Guidance on what people should do
iii. Hazard (why)
iv. Location (where)
v. Time.
(b) Message order for longer messages should be the
following:
i. Source
ii. Hazard
iii. Location
iv. Guidance
v. Time
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 379

NATIONAL FIRE ALARM AND SIGNALING CODE72-376
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(c) Numbered lists can help to chronologically organ‐
ize multiple steps in a process
(d) For limited message length, message writers could
draft the message in a bulleted form; each of the
five topics in the warning should be separated as its
own bullet point
(e) Distinct audiences should be addressed separately
in the message (or in multiple messages)
(3) Message Language (or Wording).
(a) Messages should be written using short, simple
words, omitting unnecessary words or phrases.
(b) Messages should be written using active voice,
present tense, avoiding hidden verbs.
(c) Messages should be written using short, simple,
and clear sentences, avoiding double negatives and
exceptions to exceptions; main ideas should be
placed before exceptions and conditions.
(d) Emergency messages should be written at a sixth
grade reading level or lower. An emergency
message can be evaluated for its reading level using
computer software and/or a simple calculation.
(e) Emergency messages should be written without the
use of jargon and false cognates.
(f) Emergency messages should be provided in the
language of the predominant affected populace. If
there is a possibility of isolated groups that do not
speak the predominant language, multilingual
messages should be provided. It is expected that
small groups of transients unfamiliar with the
predominant language will be picked up in the
traffic flow in the event of an emergency and are
not likely to be in an isolated situation.
(4) Multiple Messages.
(a) Building managers, campus managers, and emer‐
gency personnel should anticipate the need to
write more than one emergency message through‐
out a disaster, including feedback messages or
updates.
(b) In update messages, occupants should be told why
the information has changed, to ensure that the
new message is viewed as credible.
(c) Provide feedback messages after a “non-event” to
inform occupants that the alert signal and warning
system operated and worked as planned and the
reasons why the event did not occur.
(d) Building managers, campus managers, and emer‐
gency personnel should test emergency messages
with the affected population.
(5) Visual Warnings.
(a) Messages that are displayed visually will have differ‐
ent capabilities and limitations than those dissemi‐
nated audibly. Message creators should consider
different factors and make different types of deci‐
sions based upon the dissemination method. The
first consideration is the type of visual technology
that will be used to disseminate the messages,
which can include textual visual displays, SMS text
messages, computer pop-ups, email, Internet
websites, news (TV broadcast), or streaming broad‐
cast over the web. Depending upon the technology
chosen to display visual warning messages, guid‐
ance is provided here on message displays to
enable occupants to see or notice the displayed
warning, understand the warning, perceive warn‐
ing credibility and risk, and respond appropriately.
(6) Noticing and Reading the Warning.
(a) Place the emergency sign in a location where
people will notice it and be able to read it from
their original (pre-emergency) location.
(b) Signs will be reliably conspicuous within
15 degrees of the direct line of sight.
(c) Text is easier to read when written with a mixture
of upper and lower case letters rather than the use
of all capitals.
(d) The recommended relationship for older adults
with lower visual acuity is D = 100 * h, providing a
more conservative result, and ensuring that a
larger population will be able to read the emer‐
gency message.
(e) A stroke-to-width ratio of the letters is suggested as
1:5 (generally), with a ratio of 1:7 suggested for
lighter letters on a darker background.
(f) Building managers, campus managers, or emer‐
gency personnel should consult the ADA Stand‐
ards for Accessible Design (U.S. Department of
Justice 2010) for additional requirements on
signage.
(g) Contrast between the text and the background
should be at least 30 percent, although recommen‐
ded values could be as high as 60 percent.
(h) The use of pictorials (in lieu of or in addition to
text) can also bring attention to the sign.
(i) Message providers should ensure that emergency
information is not blocked by other signs or infor‐
mation.
(7) Comprehending, Believing, and Personalizing the Warn‐
ing.
(a) Printed text should accompany symbols or pictori‐
als used in visual warnings; a minimum number of
words should be used to accompany graphics.
(b) Diagrams that display a series of sequential steps
are more successful for comprehension of a proc‐
ess than one single graphic.
(c) A color-contrasted word or statement should be
used for text that should be read first and/or be
perceived as more urgent than the rest, unless
color is used for other reasons (e.g. bilingual text).
(d) A warning message can increase in perceived credi‐
bility and risk if occupants are shown that others
are also responding.
(e) Simultaneously displayed text (discrete messages)
is preferred rather than a sequentially displayed
message.
