(f) Simultaneously displayed text can also be used for
bilingual messages, especially if care is taken to
differentiate the text of one language from the text
of the other language.
(g) Limit the use of flashing words on visual message
displays.
(8) Audible Warnings.
(a) There are specific warning technologies that only
(or primarily) affect the aural sense, including
public address systems (voice notification systems),
automated voice dialing, satellite/AM/FM radio
broadcasts, satellite/off-air television broadcasts,
and tone alert radios. Whereas visual technologies
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 380

ANNEX G 72-377
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
can limit message length, audible warnings are
often limited only by the attention capabilities of
the audience. In other words, an audible message
can play for long periods of time with these tech‐
nology types, and the message creator and source
must be careful to provide all important informa‐
tion in an appropriate length of time.
(b) In this section, guidance will be given for methods
to increase the likelihood that an individual will
perceive, or hear, the message. Following this,
guidance will be provided that can increase
comprehension of the message for audible
messages, as well as the ways in which to increase
credibility and risk assessment of the event when
the warning is presented audibly.
(9) Perception.
(a) Other, non-alert/warning voices in the back‐
ground should be reduced or eliminated.
(b) Any voice announcements should also be accompa‐
nied by simultaneous visual text.
(10) Comprehending, Believing, and Personalizing the Warn‐
ing.
(a) Letters are more difficult to identify in speech than
numbers, which are more difficult than colors.
(b) People making announcements (or other message
sources) should not be heavily accented and
should speak with a rate of approximately 175
words per minute.
(c) Audible warnings can be delivered using a live
voice, dynamic voice (generated by text-to-speech
software), or using prerecorded voice.
(d) The live voice and dynamic voice methods provide
the benefit of messages that can be updated with
new information while also conveying an appropri‐
ate level of urgency, if necessary.
(e) Dynamic and prerecorded voice methods provide
the benefits of easily repeating the played messages
for longer periods of time and not relying on the
voice announcer training or stress level while deliv‐
ering the message.
(f) For the voice itself, best results will vary, depending
on the specific location — for example, in outdoor
applications, it has been shown that a male voice
will provide better intelligibility, as the naturally
lower frequency of the male voice travels better.
Inversely, in an interior application, where the
background ambient noise is typically in the same
lower frequencies, a female voice tends to pene‐
trate better, as it is more distinct from the ambient.
(g) Urgency measures should be used selectively to
emphasize the more dangerous, immediate, life-
threatening situations (since overuse can lead to
non-response in future disasters).
(11) Dissemination of the Warning Message.
(a) Use multiple channels to disseminate the warning
message, including visual, audible, and tactile
means.
(b) A warning message should be repeated at least
once, with some research advocating for message
repetition of at least three times.
(c) Messages should be stated in full, and then repea‐
ted in full, rather than repeating statements within
the same message.
(d) Warning messages should be repeated at intervals,
rather than consecutively.
(e) Warning messages should be disseminated as early
as possible.
(f) Face-to-face communication should accompany
other audible or visual technologies.
(g) Messages should be disseminated using a combina‐
tion of both push and pull technologies.
(h) Push communication2 is most important to use for
alert signals as well as initial warning messages.
G.3 Emergency Message Templates.   Rapid-onset emergencies
often come with little warning and can have a major impact on
communities. In order to provide clear, effective instructions
for a threatened population, it is important to create message
templates ahead of time for a variety of different emergencies.
This section provides examples of message templates for five
types of emergency, using various forms of emergency commu‐
nication technology. All bracketed text can be altered and
replaced with text that better suits the needs of the occupants,
emergency scenario, emergency response strategies, and the
technology being used. Please see Kuligowski and Omori
(2014) for more information on the process associated with the
development of these templates. Each template follows the
guidance presented in this document.
G.3.1 Scenario 1 — Fire in a building, partial evacuation strat‐
egy, building-wide public address announcements.    Scenario 1
is a fire located on the 10th floor of a 20-story building. Individ‐
uals are unable to use elevators in this scenario, except for
those who are unable to negotiate the stairs, in which case
building staff or fire fighters will assist them using the freight
elevator(s).
Protective actions: Occupants on floors 9, 10, and 11 are told
to evacuate to the 8th floor (two floors below the fire floor). All
other occupants are provided with a message to remain on
their floor. Therefore, in this scenario, two different types of
messages are required to be provided simultaneously to occu‐
pants, depending upon the floor on which they are located:
one message will be disseminated to floors 9, 10, and 11, while
a different message will be disseminated simultaneously to all
other floors.
Technology used to disseminate the message:  The building-wide
public address system, which is capable of providing different
messages to different floors (using a live voice or a dynamic
voice).
G.3.1.1 Message Templates for Scenario 1:
(1) Building-wide announcement to Floors 9, 10, and 11:
“Attention [floors 9, 10, and 11]. This is your [Building
Safety Officer, Joe Smith]. A fire has been reported on
the [10th floor] of the building. Everyone on the [9th,
10th, and 11th floors] should move to the [8th floor] to
be protected from heat and smoke, since heat and smoke
can creep into nearby floors during a fire. Use the stairs
immediately. Do not use the elevators. Those who need
help getting to the 8th floor, please wait inside the stair‐
well [or go to the freight elevator lobby].”
(2) Building-wide announcement to all other floors: “Atten‐
tion. This is your [Building Safety Officer, Joe Smith]. A
fire has been reported on the [10th floor] of the build‐
ing. Please wait on your floor. At this time, you are safer
remaining on your floor than leaving the building,
because this building is designed to confine the fire [e.g.,
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 381

NATIONAL FIRE ALARM AND SIGNALING CODE72-378
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
locally or to the 10th floor only]. Do not use the elevators
for any reason. We will give you further instructions, if the
situation changes.”
G.3.2 Scenario 2 — Fire in a building, full evacuation strategy,
building-wide public address announcement, and cell phone
text message.   Scenario 2 is a fire located on the second floor
of a 20-story building in which smoke is traveling up the buil‐
ding’s air-conditioning/venting system, causing the need for a
full-building evacuation. Individuals are unable to use elevators
in this scenario, except for those who are unable to negotiate
the stairs, in which case building staff or fire fighters will assist
them using the freight elevator(s).
Protective actions:  Occupants on all floors are requested to
evacuate the building, known as a full-building evacuation.
Technologies used to disseminate the message:  The building-wide
public address system, which is capable of providing different
messages to different floors (using a live voice or a dynamic
voice). Also, a 90-character text message alert to cell phone
users in the building.
G.3.2.1 Message Templates for Scenario 2:
(1) Building-wide public address system: “Attention. This is
[Chief Smith from the Springfield Fire Department]. A
fire has been reported on the [second floor] of the build‐
ing. Everyone must leave the building now to avoid
contact with the fire’s heat and smoke. Go NOW to your
closest stair and leave the building. People who cannot
use the stairs should go to the freight elevator lobby for
help.”
(2) Cell phone text message (90 characters): “Evacuate build‐
ing now. It is on fire. Go to freight elevator if you need
help.”
Note: A description of the hazard (a more detailed “why” statement)
is not included in this message due to character limits. Also, the source
is not listed. It is possible that the source will already be identified in the
“From” or “FRM” line of the text message. If message contents are limi‐
ted, there is always the option to send a follow-up text message that
provides more information or that continues the previous message. Also
remember that some phones (i.e. non-smart phones) could display longer
text messages in reverse chronological order.
G.3.3 Scenario 3 — Tornado imminent on a college campus,
campus-wide audible messaging system, and Twitter message.
Scenario 3 is a tornado imminent on a college campus.
Protective actions: The individuals on the college campus are
instructed to “shelter in place.” Additionally, the National
Weather Service provides examples of protective actions (inclu‐
ded below):
Example 1: “TAKE COVER NOW. FOR YOUR PROTEC‐
TION MOVE TO AN INTERIOR ROOM ON THE LOWEST
FLOOR OF A STURDY BUILDING.”
Example 2: “TAKE COVER NOW. MOVE TO AN INTERIOR
ROOM ON THE LOWEST FLOOR OF A STURDY BUILDING.
AVOID WINDOWS. IF IN A MOBILE HOME...A VEHICLE OR
OUTDOORS...MOVE TO THE CLOSEST SUBSTANTIAL
SHELTER AND PROTECT YOURSELF FROM FLYING
DEBRIS.”
Example 3: “THE SAFEST PLACE TO BE DURING A
TORNADO IS IN A BASEMENT. GET UNDER A WORK‐
BENCH OR OTHER PIECE OF STURDY FURNITURE. IF NO
BASEMENT IS AVAILABLE...SEEK SHELTER ON THE
LOWEST FLOOR OF THE BUILDING IN AN INTERIOR
HALLWAY OR ROOM SUCH AS A CLOSET. USE BLANKETS
OR PILLOWS TO COVER YOUR BODY AND ALWAYS STAY
AWAY FROM WINDOWS.”
IF IN MOBILE HOMES OR VEHICLES... .EVACUATE
THEM AND GET INSIDE A SUBSTANTIAL SHELTER. IF NO
SHELTER IS AVAILABLE...LIE FLAT IN THE NEAREST
DITCH OR OTHER LOW SPOT AND COVER YOUR HEAD
WITH YOUR HANDS.”
(Examples found here: http://www.nws.noaa.gov/view/valid‐
Prods.php?prod=TOR)
Technologies used to disseminate the message:  A campus-wide
siren system with audible messaging capabilities. Also, a
140-character Twitter3 message should be disseminated as well
for this emergency.
G.3.3.1 Message Templates for Scenario 3:
(1) Campus-wide audible messaging system): Alert tone precedes
message [siren]. “This is [Joan Smith, Chief of Campus
Police]. A tornado has been sighted on the ground at
[20th Street and Mockingbird Lane]. The tornado is
strong and is moving toward the college campus at high
speeds (with winds over 160 mph). High winds and large,
flying debris can flatten a building in a storm of this
magnitude. Take shelter now. Get inside now, go to the
lowest level, and get away from windows. Stay there until
further instructions.”
(2) Twitter message (140 characters): “Take shelter inside a
building NOW. Go to the lowest level, get away from
windows. Strong tornado near campus.” [Include hashtag
in 140 characters.]
Note: The source of the message is not included in this Twitter
message since the source will be evident from the Twitter message layout.
G.3.4 Scenario 4 — Chemical spill in a building, building-wide
public address announcements, and building-wide email
messages.   Scenario 4 is a chemical spill in a 40-story office
building. The event was an accident and occurred on the 1st
floor of the building. There is the possibility of the chemical
negatively affecting individuals on the lower floors of the build‐
ing. Individuals are unable to use elevators in this scenario. For
those who are unable to negotiate the stairs, only one freight
elevator will be used with fire-fighter assistance.
Protective actions: Occupants are advised to perform different
actions based upon the floor on which they are located. First,
occupants on the first floor are advised to evacuate the build‐
ing. At the same time, occupants on floors 2 through 10 are
advised to travel to locations higher in the building — prefera‐
bly to floors 20 through 30. Concurrently, occupants on floors
11 and above are advised to remain in place. Therefore, in this
scenario, three different types of messages are required to be
provided simultaneously to occupants, depending upon the
floor on which they are located: one message will be dissemina‐
ted to the first floor, one message will be disseminated to floors
2 through 10, and a third message will be disseminated to all
other floors.
Technologies used to disseminate the message: The building public
address system, which is capable of providing different message
to different floors (using a live voice or a dynamic voice). Addi‐
tionally, an email message (through the company’s email
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 382

ANNEX G 72-379
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
system) should be disseminated to employees on floors 2
through 10 to relocate to a higher floor. [ Note: Do not worry
about an email to other employees, although in an actual emergency,
that would be necessary.]
G.3.4.1
(1) Building-wide public address system: [first floor occu‐
pants] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. Evacuate immediately.”
(2) Building-wide public address system: [floors 2 through
10] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. Immediately use the stairs to relocate to the
[20th through 30th floors], and then wait for further
instructions. If you can’t use the stairs on your own, go to
the freight elevator and wait for help. Relocate now.”
(3) Building-wide public address system: [floors 11 and
above] “This is your [Building Manager, Joe Smith]. A
dangerous chemical has spilled on the first floor. The
chemical makes it difficult to see and can cause trouble
breathing. People on [floors 1 through 10] are being
evacuated. Please stay on your floor. You are safer remain‐
ing where you are than if you try to leave the building.
The chemical will not reach people on floors 11 and
above. You would possibly be exposed to the chemical if
you tried to leave the building. Do not use the elevators
for any reason. We will give you further instructions if the
situation changes.”
Note: Provide emails with the same messages as listed above.
G.3.5 Scenario 5 — Violent event in an airport, airport-wide
visual messaging screens, and cell phone text message.    The
fifth scenario is a violent event. Specially, the emergency
involves an active shooter that has been identified in a major
U.S. airport.
Example protective action:  Occupants should evacuate the
airport through all accessible doors, including doors from the
gate waiting areas onto the tarmac area.
Technologies used to disseminate the message (along with example
character limits that can be typical for these types of technologies):  A
90-character text message alert to individuals’ phones within
the airport. Also, airport-wide visual messaging screens (limit
message to 60 words or less) can be used to alert individuals in
terminals where the shooter is NOT located.
G.3.5.1 Message Templates for Scenario 5:
(1) Airport-wide visual messaging screens: “This is Los
Angeles Police. Evacuate the terminal NOW. Follow direc‐
tions from airport security. Shots have been fired near
Gate 22.”
(2) Cell phone text message (90 characters): “Leave NOW.
Follow airport security. Shots fired! Police report: Shooter
in Terminal A.”
Note: A description of the hazard (a more detailed “why” statement)
is not included in this message due to character limits. If message
contents are limited, there is always the option to send a follow-up text
message that provides more information or that continues the previous
message. Also remember that some phones (i.e., non-smart phones)
could display longer text messages in reverse chronological order.
G.4 Future Direction.    The purpose of this report is to provide
guidance to system designers, building managers, and building
emergency personnel responsible for emergency communica‐
tion on how to create and disseminate effective messages using
basic communication modes (audible vs. visual technology), as
well as examples of emergency messages (message templates)
for five different types of emergency scenarios. START (2013)
contains additional message templates for similar types of
rapid-onset events for both limited- and unlimited-character
length dissemination technologies. Additionally, Kuligowski
and Omori (2014) provide guidance on how to test the effec‐
tiveness of these messages.
As with any document, there are gaps in the research that
hinder the ability to provide guidance on certain topics, includ‐
ing message length and repetition. This guidance document
focuses specifically on textual message creation, creating room
for additional guidance on the development and testing of
visual symbols that could be used instead of, or in addition to,
textual emergency messages. In the future, as research gaps are
addressed, additional editions of this document would be
useful to enhance the findings and guidance provided here.
G.5 References.    Kuligowski, E.D., S.M.V. Gwynne, K.M.
Butler, B.L. Hoskins, and C.R. Sandler, 2012. Developing Emer‐
gency Communication Strategies for Buildings. Technical Note 1733,
National Institute of Standards and Technology: Gaithersburg,
MD.
Kuligowski, E.D. and Omori, H., 2014. General Guidance on
Emergency Communication Strategies for Buildings, 2nd Edition .
NIST Technical Note 1827, National Institute of Standards and
Technology: Gaithersburg, MD.
U.S. Department of Justice, September 2010. 2010 ADA
Standards for Accessible Design . Washington, DC: DOJ. http://
www.ada.gov/2010ADAstandards_index.htm.
START (National Consortium for the Study of Terrorism and
Responses to Terrorism), 2013. Task 2.9: Phase II Interim Report
on Results from Experiments, Think-out-Louds, and Focus Groups.
University of Maryland, College Park: College Park, MD.
G.6 Footnotes.    1 Rapid-onset emergencies are those emergen‐
cies that occur with no or almost no (in the case of minutes)
notice, rather than slow-onset events (i.e., emergencies in
which the occurrence is known hours or even days in advance).
These different emergency types require different sets of emer‐
gency messages and dissemination techniques to allow building
occupants to receive information in a timely manner, resulting
in efficient and safer public response.
2 Push technologies are those that do not require individuals
to take extra effort to receive the alert or warning message
(e.g., public address systems or text messages), whereas pull
technologies require the individual to seek additional informa‐
tion to acquire the alert/message (e.g., Internet websites).
3 Certain commercial entities, equipment, or materials are
identified in this document in order to describe an experimen‐
tal procedure or concept adequately. Such identification is not
intended to imply recommendation or endorsement by the
National Institute of Standards and Technology, nor is it inten‐
ded to imply that the entities, materials, or equipment identi‐
fied are necessarily the best available for the purpose.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 383

NATIONAL FIRE ALARM AND SIGNALING CODE72-380
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
N Annex H   Carbon Monoxide
This annex is not a part of the requirements of this NFPA document
but is included for informational purposes only.
N H.1 Dangers of Carbon Monoxide.    Carbon monoxide is an
odorless, tasteless, colorless gas produced by incomplete
combustion. Solid, liquid, or gaseous fuels can each, under
certain conditions, produce lethal concentrations in the home.
(See Table H.1 and Figure H.1.)
The values in Table H.1 are approximate values for healthy
adults. Children, the elderly, and persons with preexisting phys‐
ical conditions might be more susceptible to the effects of
carbon monoxide exposure. Continued exposure after uncon‐
sciousness can cause death. The dangers of carbon monoxide
exposure depend on a number of variables, such as the occu‐
pant’s health, activity level, time of exposure, and initial
carboxyhemoglobin (COHb) level. Due to these variables,
Table H.1 and Figure H.1 are to be used as general guidelines
and might not appear quantitatively consistent.
The following equation for determining the estimated
percent of COHb in the blood is from “A proposal for evaluat‐
ing human exposure to carbon monoxide contamination in
military vehicles,” by Steinberg and Nielson and “Considera‐
tions for the physiological variables that determine the blood
carboxyhemoglobin concentration in man” by Coburn, Forster,
and Kane.
% % 
.
/ / 
COHb COHb 
p
t
t B t B 
e e = + −
× + 
− − ( ) ( ) 
 
 
 
0
2398 2398 
218 1
0 0003 p pm CO 
1316 

 

where:
% COHbt = percentage of COHb at time t
% COHb0 = percentage of COHb in the blood at time 0
t = time (minutes)
B = 0.0404 (work effort)
ppm CO = parts per million carbon monoxide
N H.2 Information for Emergency Responders.    Guideline
Summary. How public emergency response organizations
respond to carbon monoxide (CO) incident calls is essential
for the safety of the building occupants and the emergency
responders. One reference that can be helpful to emergency
responders is the Consumer Product Safety Commission
(CPSC) Responding to Residential Carbon Monoxide Incidents:
Guidelines for Fire and Other Emergency First Response Personnel .
This guide is designed to help emergency responders act
quickly and effectively when responding to a CO incident, and
it provides the following:
(1) Guidelines for dispatchers handling calls
(2) Incident reporting forms to help emergency responders
identify the elevated source of carbon monoxide, the
level of care needed by occupants, and when it is safe for
occupants to return to the building
(3) Advice and actions to give building occupants
The CPSC guide is available for download at https://
www.cpsc.gov/s3fs-public/coguide.pdf.
 
[H.1]N
N Table H.1 Symptoms of Carbon Monoxide Exposure Based on
Concentration
Concentration
(ppm CO) Symptoms
50 No adverse effects with 8 hours of 
exposure
200 Mild headache after 2–3 hours of 
exposure
400 Headache and nausea after 
1–2 hours of exposure
800 Headache, nausea, and dizziness 
after 45 minutes of exposure; 
collapse and unconsciousness 
after 2 hours of exposure
1,000 Loss of consciousness after 1 hour 
of exposure
1,600 Headache, nausea, and dizziness 
after 20 minutes of exposure
3,200 Headache, nausea, and dizziness 
after 5–10 minutes of exposure; 
collapse and unconsciousness 
after 30 minutes of exposure
6,400 Headache and dizziness after 
1–2 minutes of exposure; 
unconsciousness and danger of 
death after 10–15 minutes of 
exposure
12,800 
(1.28% by volume)
Immediate physiological effects; 
unconsciousness and danger of 
death after 1–3 minutes of 
exposure
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 384

ANNEX I 72-381
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Annex I   Informational References
I.1 Referenced Publications.    The documents or portions
thereof listed in this annex are referenced within the informa‐
tional sections of this Code and are not part of the require‐
ments of this document unless also listed in Chapter 2 for
other reasons.
Δ I.1.1 NFPA Publications.    National Fire Protection Associa‐
tion, 1 Batterymarch Park, Quincy, MA 02169-7471.
NFPA 3, Standard for Commissioning of Fire Protection and Life
Safety Systems, 2018 edition.
NFPA 4, Standard for Integrated Fire Protection and Life Safety
System Testing, 2018 edition.
NFPA 10, Standard for Portable Fire Extinguishers, 2018 edition.
NFPA 11, Standard for Low-, Medium-, and High-Expansion
Foam, 2016 edition.
NFPA 12, Standard on Carbon Dioxide Extinguishing Systems ,
2018 edition.
NFPA 12A, Standard on Halon 1301 Fire Extinguishing Systems ,
2018 edition.
NFPA 13, Standard for the Installation of Sprinkler Systems , 2019
edition.
NFPA 14, Standard for the Installation of Standpipe and Hose
Systems, 2016 edition.
NFPA 15, Standard for Water Spray Fixed Systems for Fire Protec‐
tion, 2017 edition.
NFPA 17, Standard for Dry Chemical Extinguishing Systems , 2017
edition.
NFPA 17A, Standard for Wet Chemical Extinguishing Systems ,
2017 edition.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 72E, Standard for Automatic Fire Detectors, 1984 edition.
NFPA 80, Standard for Fire Doors and Other Opening Protectives ,
2019 edition.
NFPA 90A, Standard for the Installation of Air-Conditioning and
Ventilating Systems, 2018 edition.
NFPA 90B, Standard for the Installation of Warm Air Heating and
Air-Conditioning Systems, 2018 edition.
NFPA 92, Standard for Smoke Control Systems, 2018 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 105, Standard for Smoke Door Assemblies and Other Open‐
ing Protectives, 2019 edition.
NFPA 111, Standard on Stored Electrical Energy Emergency and
Standby Power Systems, 2019 edition.
NFPA 170, Standard for Fire Safety and Emergency Symbols , 2018
edition.
NFPA 551, Guide for the Evaluation of Fire Risk Assessments ,
2016 edition.
NFPA 730, Guide for Premises Security, 2018 edition.
NFPA 731, Standard for the Installation of Electronic Premises
Security Systems, 2017 edition.
1800 
1600 
1400 
1200 
1000 
800 
600 
400 
200 
100 
50 
20 40 60 80 100 120 140 160 180 200 220 240 
Minutes 
Carbon monoxide concentration 
Parts per million carbon monoxide vs. minutes 
 A — 50% COHb (Permanent brain damage — death) 
 B — 45% COHb (Coma and permanent brain damage) 
 C — 40% COHb (Collapse) 
 D — 35% COHb (Vomiting) 
 E — 30% COHb (Drowsy) 
 F — 25% COHb (Headache and nausea) 
 G — 20% COHb (Headache) 
 H — 15% COHb (Slight headache) 
 I — 10% COHb (None) 
 J — 5% COHb (None) 
A 
B 
C 
D 
E 
F 
G 
H 
I 
J 
Parts per million carbon monoxide (ppm CO) 
FIGURE H.1  Carbon Monoxide Concentration (ppm CO) Versus Time (Minutes).
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 385

NATIONAL FIRE ALARM AND SIGNALING CODE72-382
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
NFPA 750, Standard on Water Mist Fire Protection Systems , 2019
edition.
NFPA 909, Code for the Protection of Cultural Resource Properties
— Museums, Libraries, and Places of Worship, 2017 edition.
NFPA 914, Code for Fire Protection of Historic Structures , 2015
edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2019 edition.
NFPA 1600 ®, Standard on Disaster/Emergency Management and
Business Continuity/Continuity of Operations Programs , 2016
edition.
NFPA 5000 ®, Building Construction and Safety Code ®, 2018
edition.
Fire Protection Research Foundation, Elevator Messaging
Strategies, 2011.
Fire Protection Research Foundation, Optimizing Fire Alarm
Notification for High Risk Groups, 2007.
Fire Protection Research Foundation (FPRF) Report, Devel‐
opment of Technical Basis for Carbon Monoxide Detector Siting ,
prepared by C. Beyler and D. Gottuk, 2007.
I.1.2 Other Publications.
Δ I.1.2.1 ANSI Publications.    American National Standards Insti‐
tute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.
ANSI S3.2, Method for Measuring the Intelligibility of Speech Over
Communications Systems, 1989, revised 2009.
ANSI/ASA S3.41, American National Standard Audible Emer‐
gency Evacuation (E2) and Evacuation Signals with Relocation
Instructions (ESRI), 1990, reaffirmed 2015.
I.1.2.2 ASME Publications.    American Society of Mechanical
Engineers, Two Park Avenue, New York, NY 10016-5990.
ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and
Escalators, 2016.
ASME A.17.2, Guide for Inspection of Elevators, Escalators and
Moving Walks, 2014.
Δ I.1.2.3 FEMA Publications.    Federal Emergency Management
Agency, U.S. Department of Homeland Security, 500 C Street,
SW, Washington, DC 20024.
FEMA Publication CPG-17, Outdoor Warning Systems Guide ,
March 1980.
I.1.2.4 FM Publications.   FM Global, 270 Central Avenue, P.O.
Box 7500, Johnston, RI 02919.
FM 3210, Heat Detectors for Automatic Fire Alarm Signaling ,
2007.
ANSI/FM 3260, American National Standard for Energy-Sensing
Fire Detectors for Automatic Fire Alarm Signaling, 2014.
I.1.2.5 IEC Publications.    International Electrotechnical
Commission, 3 rue de Varembé, P.O. Box 131, CH-1211 Geneva
20, Switzerland. IEC documents are available through ANSI.
IEC 60268, Sound system equipment — Part 16: Objective rating
of speech intelligibility by speech transmission index,  2nd edition,
2011.
N I.1.2.6 IEEE Standards Association Publications.    Institute of
Electrical and Electronics Engineers, 3 Park Avenue, New York,
NY 10016-5997.
IEEE Std TM 450, Recommended Practice for Maintenance, Test‐
ing, and Replacement of Vented Lead-Acid Batteries for Stationary
Applications, 2010.
IEEE Std TM 485, Recommended Practice for Sizing Lead-Acid
Batteries for Stationary Applications, 2010.
IEEE Std TM 1106, Recommended Practice for Installation, Main‐
tenance, Testing, and Replacement of Vented Nickel-Cadmium Batteries
for Stationary Applications, 2005.
IEEE Std TM 1188, Recommended Practice for Maintenance, Test‐
ing, and Replacement of Valve-Regulated Lead-Acid (VRLA) Batteries
for Stationary Applications, 2005.
IEEE 802.3af, Standard for Information Technology — Telecom‐
munications and Information Exchange Between Systems — Local and
Metropolitan Area Networks — Specific Requirements — Part 3, 2003.
I.1.2.7 IES Publications.    Illuminating Engineering Society of
North America, 120 Wall Street, 17th floor, New York, NY
10005.
Lighting Handbook Reference and Application, 2008.
I.1.2.8 ISO Publications.    International Organization for
Standardization, ISO Central Secretariat, BIBC II, Chemin de
Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.
ISO/TR 4870, Acoustics — The Construction and Calibration of
Speech Intelligibility Tests, 1991.
ISO 7240-19, Fire Detection and Alarm Systems — Part 19:
Design, Installation, Commissioning, and Service of Sound Systems for
Emergency Purposes, 2007.
ISO 8201, Audible Emergency Evacuation Signal, 2015.
ISO/IEC 14763-2, Information technology — Implementation and
operation of customer premises cabling — Part 2: Planning and instal‐
lation, 2012.
ISO/IEC 14763-3, Informational technology — implementation
and operation of customer premises cabling — Part 3: Testing of optical
fibre cabling, 2014.
I.1.2.9 NEMA Publications.    National Electrical Manufacturers
Association, 1300 North 17th Street, Suite 900, Arlington, VA
22209.
ANSI/NEMA SB-40, Communications Systems for Life Safety in
Schools, 2015.
NEMA SB-50, Emergency Communications Audio Intelligibility
Applications Guide, 2014.
I.1.2.10 NIST Publications.    National Institute of Standards
and Technology, 100 Bureau Drive, Gaithersburg, MD
20899-1070.
NIST 6055, Electromagnetic Signal Attenuation in Construction
Materials, 1997.
NIST Technical Note 1779, General Guidance on Emergency
Communications Strategies for Buildings, February 2013.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 386

ANNEX I 72-383
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
I.1.2.11 OASIS Publications.    Organization for the Advance‐
ment of Structured Information Standards (OASIS), 25 Corpo‐
rate Drive, Suite 103, Burlington, MA 01803.
OASIS Standard CAP-V1.2, OASIS Common Alerting Protocol ,
Version 1.2.
Δ I.1.2.12 SFPE Publications.    Society of Fire Protection Engi‐
neers, 9711 Washingtonian Blvd., Suite 380, Gaithersburg, MD
20878.
SFPE Engineering Guide: Evaluation of the Computer Fire Model
DETACT QS, 2002.
SFPE Engineering Guide to Human Behavior in Fire, 2003.
SFPE Engineering Guide to Performance-Based Fire Protection , 2nd
edition, 2007.
SFPE Handbook of Fire Protection Engineering, 5th edition, 2016.
Keating, John P. and Loftus, Elizabeth F., “People Care in
Fire Emergencies — Psychological Aspects, 1975,” SFPE, 1975.
N I.1.2.13 TIA Publications.    Telecommunications Industry Asso‐
ciation, 1320 North Courthouse Road, Suite 200, Arlington, VA
22201.
ANSI/TIA-569-D, Telecommunications Pathways and Spaces ,
April 2015.
TIA-526, Standard Test Procedures for Fiber Optic Systems ,
September 1992.
N I.1.2.14 UL Publications.   Underwriters Laboratories Inc., 333
Pfingsten Road, Northbrook, IL 60062-2096.
ANSI/UL 268, Standard for Smoke Detectors for Fire Alarm
Systems, 6th edition, 2009.
ANSI/UL 268A, Standard for Smoke Detectors for Duct Applica‐
tion, 4th edition, 2008, revised 2016.
ANSI/UL 827, Standard for Central-Station Alarm Services ,
2014.
ANSI/UL 864, Standard for Control Units and Accessories for Fire
Alarm Systems, 9th edition, 2003, revised 2012.
ANSI/UL 1638, Visible Signaling Devices for Fire Alarm and
Signaling Systems, Including Accessories, 5th edition, 2016.
ANSI/UL 1971, Standard for Signaling Devices for the Hearing
Impaired, 3rd edition, 2002, revised 2013.
ANSI/UL 2075, Standard for Safety Gas and Vapor Detectors and
Sensors, 2013.
ANSI/UL 2572, Mass Notification Systems, 2nd edition, 2016.
Δ I.1.2.15 U.S. Government Publications.    U.S. Government
Publishing Office, 732 North Capitol Street, NW, Washington,
DC 20401-0001.
ADA-ABA-AG, Americans with Disabilities Act and Architectural
Barriers Act Accessibility Guidelines, 2010.
NIST Technical Note 1455–1, Performance of Home Smoke
Alarms, Analysis of the Response of Several Available Technologies in
Residential Fire Settings, February 2008.
Title 29, Code of Federal Regulations, Part 1910.5.
Title 47, Code of Federal Regulations, Part 15.
I.1.2.16 References Associated with Annex A.
I.1.2.16.1 Reference to A.18.4.7.2.    http://www.aip.org/pt/
nov99/locsound.html.
•
N I.1.2.16.2 Reference to A.18.5.5.5.1.    “Recommended Light
Levels,” National Optical Astronomy Observatory,
www.noao.edu.
Δ I.1.2.16.3 References to A.24.3.12.
(1) CARVER — Target Analysis and Vulnerability Assessment
Methodology, Washington, DC: U.S. Department of Defense (see
Field Manual 34-36, Special Operation Forces Intelligence and
Electronics Warfare Operation, Sept. 30, 1991),
www.defense.gov
(2) General Security Risk Assessment Guidelines . Alexandria, VA:
American Society for Industrial Security International,
www.asisonline.org
(3) NFPA 1600 , Standard on Disaster/Emergency Management
and Business Continuity/Continuity of Operations Programs, Quincy,
MA: National Fire Protection Association, www.nfpa.org
(4) NFPA 730, Guide for Premises Security , Quincy, MA:
National Fire Protection Association, www.nfpa.org
(5) Responsible Care Code, Washington, DC: American Chemis‐
try Council, www.americanchemistry.com
(6) Risk and Resilience Management of Water & Wastewater
Systems, Denver, CO: American Water Works Association,
www.awwa.org
(7) VAMCAP® Vulnerability Assessment Methodology for Critical
Asset Protection , Wilmington, DE: SafePlace Corporation,
www.safeplace.com
(8) Vulnerability Assessment Methodologies , Albuquerque, NM:
Sandia National Laboratories, www.sandia.gov
I.1.2.16.4 References to A.24.4.8.
(1) Schifiliti, R.P., “To Leave or Not to Leave — That is the
Question!”, National Fire Protection Association, World Fire
Safety Congress & Exposition, May 16, 2000, Denver, CO.
(2) Ramachandran, G., “Informative Fire Warning Systems,”
Fire Technology, Volume 47, Number 1, February 1991, National
Fire Protection Association, 66–81.
(3) J. Bryan, “Psychological Variables That May Affect Fire
Alarm Design,” Fire Protection Engineering, Society of Fire Protec‐
tion Engineers, Issue No. 11, Fall 2001.
(4) Proulx, G., “Cool Under Fire,” Fire Protection Engineering,
Society of Fire Protection Engineers, Issue No. 16, Fall 2002.
(5) General Services Administration, Proceedings of the
Reconvened International Conference on Fire Safety in High
Rise Buildings, Washington, D.C., October 1971.
(6) Proulx, G., “Strategies for Ensuring Appropriate Occu‐
pant Response to Fire Alarm Signals,” National Research Coun‐
cil of Canada, Ottawa, Ontario, Construction Technology Update,
No. 43, 1–6, December 2000.
Δ I.1.2.16.5 References to A.29.2.
“A Few Facts at the Household Level,” NFPA Fire Analysis
Division, Fire Journal, July 2009.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 387

NATIONAL FIRE ALARM AND SIGNALING CODE72-384
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
Ahrens, M., “Home Structure Fires,” NFPA Fire Analysis and
Research Division, September 2016.
Haynes, Hylton J.G., “Fire Loss in the United States during
2015,” NFPA Fire Analysis and Research Division, September
2016.
Injury Facts, National Safety Council, Itasca, IL, 2011.
I.1.2.16.6 References to A.29.5.8.
Bruck, D. and Thomas, I., “Smoke alarms for sleeping adults
who are hard-of-hearing: comparison of auditory, visual, and
tactile signals,” Ear and Hearing , 30(1), February 2009, pp. 73–
80.
Bruck, D., Thomas, I., and Ball, M., “Optimizing Fire Alarm
Notification for High Risk Groups Research Project — Waking
effectiveness of alarms (auditory, visual and tactile) for the alco‐
hol impaired,” Report to the Fire Protection Research Founda‐
tion, June 2007.
Roby, R., “Smoke Detector Alert for the Deaf,” Phase II
SBIR, Final Report, NIH Grant No. 2R44 DC004254-2, May 27,
2005.
Δ I.1.2.16.7 References to A.29.8.1.
NBS GCR 75-51, Detector Sensitivity and Siting Requirements for
Dwellings, 1975.
NBS GCR 77-82, Detector Sensitivity and Siting Requirements for
Dwellings Phase 2, 1977.
NIST Technical Note 1455-1, Performance of Home Smoke Detec‐
tors Analysis of the Response of Several Available Technologies in a
Residential Setting, 2007.
Δ I.1.2.16.8 References to A.29.8.2.1.1.
Green, M. A. and Andres, C., “2004–2005 National Sample
Survey of Unreported Residential Fires,” CPSC, 2009.
Ahrens, M., “Factors in Smoke Alarm Performance,”
National Fire Protection Association, December 2009.
Thomas, I. and Bruck, D., “Smoke Alarms in Dwellings:
Timely Activation and Effective Notification,” Victoria Univer‐
sity, June 2010.
N I.1.2.16.9 References to A.29.10.8.2.1.
Stone, W., "Electromagnetic Attenuation in Construction
Materials," National Institute of Standards and Technology,
NISTIR 6055, 1997.
N I.1.2.16.10 References to A.29.11.3.
Kemano Fire Studies Part 1 of Residential Smoke Alarms,
National Research Council Canada, April 2003.
Spacing Requirements for Complex Beamed and Sloped
Ceilings Report, The Fire Protection Research Foundation,
NFPA, April 2008.
N I.1.2.16.11 References to A.29.11.3.4(9).
Gottuk, E.D. and Gottuk, D.T., “The Effect of Ceiling Fans
on Smoke Alarm Performance,” NFPA Research Foundation
SUPDET Symposium presentation, 2015.
N I.1.2.17 Other Publications — Related to Carbon Monoxide
Provisions.
Ashley, E., DuBois, J., “Waking Effectiveness of Audible,
Visual, and Vibratory Emergency Alarms Across All Hearing
Levels,” Fire Suppression and Detection Research Symposium,
Orlando, FL 2005.
Coburn, R. F., Forster, R. E., and Kane, P. G., “Considerations
for the physiological variables that determine the blood carbox‐
yhemoglobin concentration in man,” Journal of Clinical Inves‐
tigation, 1965, November; 44(11):1899–1910.
Fire Protection Research Foundation (FPRF) Report, Devel‐
opment of Technical Basis for Carbon Monoxide Detector
Siting, prepared by C. Beyler and D. Gottuk, 2007.
Report of research on emergency signaling devices for use
by the hearing impaired (Subject 1971), Underwriters Labora‐
tories, 1991.
Steinberg, S., and Nielson, G. D., “A proposal for evaluating
human exposure to carbon monoxide contamination in mili‐
tary vehicles,” AMCMS Code 672716.H700011, March 1977.
Stone, W. Electromagnetic Attenuation in Construction
Materials, National Institute of Standards and Technology,
NISTIR 6055, 1997.
Title 47, Code of Federal Regulations, Part 15.
Δ I.1.2.18 References Associated with Annex B.
(1) Alpert, R. “Ceiling Jets,” Fire Technology, August 1972.
(2) “Evaluating Unsprinklered Fire Hazards,” SFPE Technology
Report 83-2.
(3) Babrauskas, V., Lawson, J. R., Walton, W. D., and Twilley,
W. H. “Upholstered Furniture Heat Release Rates Measured
with a Furniture Calorimeter,” (NBSIR 82-2604) (Dec. 1982).
National Institute of Standards and Technology (formerly
National Bureau of Standards), Center for Fire Research,
Gaithersburg, MD 20889.
(4) Beyler, C. “A Design Method for Flaming Fire Detec‐
tion,” Fire Technology, Vol. 20, No. 4, November 1984.
(5) Hurley, M. J., ed.,Chapter 40, SFPE Handbook of Fire Protec‐
tion Engineering , by R. Schifiliti, R. Custer, and B. Meacham,
2016.
(6) Evans, D. D. and Stroup, D. W. “Methods to Calculate
Response Time of Heat and Smoke Detectors Installed Below
Large Unobstructed Ceilings,” (NBSIR 85-3167) (Feb. 1985,
issued Jul. 1986). National Institute of Standards and Technol‐
ogy (formerly National Bureau of Standards), Center for Fire
Research, Gaithersburg, MD 20889.
(7) Heskestad, G. “Characterization of Smoke Entry and
Response for Products-of-Combustion Detectors” Proceedings,
7th International Conference on Problems of Automatic Fire
Detection, Rheinish-Westfalischen Technischen Hochschule
Aachen (March 1975).
(8) Heskestad, G. “Investigation of a New Sprinkler Sensitiv‐
ity Approval Test: The Plunge Test,” FMRC Tech. Report 22485,
Factory Mutual Research Corporation, 1151 Providence Turn‐
pike, Norwood, MA 02062.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 388

ANNEX I 72-385
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
(9) Heskestad, G. and Delichatsios, M. A. “The Initial
Convective Flow in Fire: Seventeenth Symposium on Combus‐
tion,” The Combustion Institute, Pittsburgh, PA (1979).
(10) Heskestad, G. and Delichatsios, M. A. “Environments of
Fire Detectors — Phase 1: Effect of Fire Size, Ceiling Height
and Material,” Measurements Vol. I (NBS-GCR-77-86), Analysis
Vol. II (NBS-GCR-77-95). National Technical Information Serv‐
ice (NTIS), Springfield, VA 22151.
(11) Heskestad, G. and Delichatsios, M. A. “Update: The
Initial Convective Flow in Fire,” Fire Safety Journal , Vol. 15,
No. 5, 1989.
(12) International Organization for Standardization, Audible
Emergency Evacuation Signal, ISO 8201, 1987.
(13) Klote, J. and Milke, J. “Principles of Smoke Manage‐
ment,” American Society of Heating, Refrigerating and Air
Conditioning Engineers, Atlanta, GA, 2002.
(14) Lawson, J. R., Walton, W. D., and Twilley, W. H. “Fire
Performance of Furnishings as Measured in the NBS Furniture
Calorimeter, Part 1,” (NBSIR 83-2787) (Aug. 1983). National
Institute of Standards and Technology (formerly National
Bureau of Standards), Center for Fire Research, Gaithersburg,
MD 20889.
(15) Morton, B. R., Taylor, Sir Geoffrey, and Turner, J. S.
“Turbulent Gravitational Convection from Maintained and
Instantaneous Sources,” Proc. Royal Society A, 234, 1–23, 1956.
(16) Schifiliti, R. “Use of Fire Plume Theory in the Design
and Analysis of Fire Detector and Sprinkler Response,” Master’s
Thesis, Worcester Polytechnic Institute, Center for Firesafety
Studies, Worcester, MA, 1986.
(17) Title 47, Code of Federal Regulations, Communications
Act of 1934 Amended.
(18) Schifiliti, R. and Pucci, W. “Fire Detection Modelling,
State of the Art,” 6 May, 1996 sponsored by the Fire Detection
Institute, Bloomfield, CT.
(19) Forney, G., Bukowski, R., Davis, W. “Field Modelling:
Effects of Flat Beamed Ceilings on Detector and Sprinkler
Response,” Technical Report, Year 1. International Fire Detec‐
tion Research Project, National Fire Protection Research Foun‐
dation, Quincy, MA. October, 1993.
(20) Davis, W., Forney, G., Bukowski, R. “Field Modelling:
Simulating the Effect of Sloped Beamed Ceilings on Detector
and Sprinkler Response,” Year 1. International Fire Detection
Research Project Technical Report, National Fire Protection
Research Foundation, Quincy, MA. October, 1994.
(21) Brozovski, E. “A Preliminary Approach to Siting Smoke
Detectors Based on Design Fire Size and Detector Aerosol
Entry Lag Time,” Master’s Thesis, Worcester Polytechnic,
Worcester, MA, 1989.
(22) Cote, A. NFPA Fire Protection Handbook , 20th edition,
National Fire Protection Association, Quincy, MA, 2008.
(23) Tewarson, A., “Generation of Heat and Chemical
Compounds in Fires,” SFPE Handbook of Fire Protection Engineer‐
ing, Second Edition, NFPA and SFPE, 1995.
(24) Hollman, J. P. Heat Transfer , McGraw-Hill, New York,
1976.
(25) Custer, R. L. P., and Meacham, B. “Introduction to
Performance Based Fire Safety,” SFPE, 1997.
(26) Schifiliti, R. P., Meacham B., Custer, R. L. P. “Design of
Detection Systems,” SFPE Handbook of Fire Protection Engineering.
(27) Marrion, C. “Correction Factors for the Heat of
Combustion in NFPA 72,” Appendix B, Fire Protection Engi‐
neering, SFPE, 1998.
(28) Marrion, C. “Designing and Analyzing the Response of
Detection Systems: An Update to Previous Correlations,” 1988.
(29) Custer, R. and Bright, R. “Fire Detection: The State-of-
the-Art,” NBS Tech. Note 839, National Bureau of Standards,
Washington, 1974.
(30) Meacham, Brian J. “Characterization of Smoke from
Burning Materials for the Evaluation of Light Scattering-Type
Smoke Detector Response,” MS Thesis, WPI Center for Firesaf‐
ety Studies, Worcester, MA, 1991.
(31) Delichatsios, M. A. “Categorization of Cable Flammabil‐
ity, Detection of Smoldering, and Flaming Cable Fires,” Interim
Report, Factory Mutual Research Corporation, Norwood, MA,
NP-1630, November 1980.
(32) Heskestad, G. FMRC Serial Number 21017, Factory
Mutual Research Corp., Norwood, MA, 1974.
(33) Marrion, C. E. “Lag Time Modeling and Effects of Ceil‐
ing Jet Velocity on the Placement of Optical Smoke Detectors,”
MS Thesis, WPI Center for Firesafety Studies, Worcester, MA,
1989.
(34) Kokkala, M. et al. “Measurements of the Characteristic
Lengths of Smoke Detectors,” Fire Technology, Vol. 28, No. 2,
National Fire Protection Association, Quincy, MA, 1992.
(34a) Yamauchi et al. “A Calculation Method for Predicting
Heat and Smoke Detector’s Response.”
(34b) Cleary et al. “Particulate Entry Lag in Spot Type
Smoke Detectors,” IAFSS Proceedings, Boston, MA 2000.
(34c) Keski-Rahkonen, “Revisiting Modeling of Fluid Pene‐
tration into Smoke Detectors,” AUBE 2001.
(34d) Bjoerkman et al. “Determination of Dynamic Model
Parameters of Smoke Detectors,” Fire Safety Journal , No 37, pp.
395–407, 2002.
(34e) Keski-Rahkonen, “A New Model for Time Lag of
Smoke Detectors,” International Collaborative Project to Evalu‐
ate Fire Models for Nuclear Power Plant Application, Gaithers‐
burg, MD May 2002.
(35) UL 268, Standard for Smoke Detectors for Fire Alarm Systems ,
Underwriters Laboratories, Inc., Northbrook, IL, 2009.
(36) Deal, Scott.“Technical Reference Guide for FPEtool
Version 3.2,” NISTIR 5486, National Institute for Standards and
Technology, U.S. Department of Commerce, Gaithersburg,
MD, Aug. 1994.
(37) Mowrer, F. W. “Lag Times Associated with Detection
and Suppression,” Fire Technology, Vol. 26, No. 3, pp. 244–265,
1990.
(38) Newman, J. S. “Principles for Fire Detection,” Fire Tech‐
nology, Vol. 24, No. 2, pp. 116–127, 1988.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 389

NATIONAL FIRE ALARM AND SIGNALING CODE72-386
2019 Edition Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material.
(39) Custer, R., Meacham, B., Wood, C. “Performance Based
Design Techniques for Detection and Special Suppression
Applications,” Proceedings of the SFPE Engineering Seminars
on Advances in Detection and Suppression Technology, 1994.
(40) SFPE Engineering Guide to Performance Based Fire Protec‐
tion, 2nd edition, 2007, SFPE, Gaithersburg, MD.
(41) SFPE Handbook of Fire Protection Engineering , 5thedition,
SFPE, Gaithersburg, MD, 2016.
(42) Drysdale, Dougal, An Introduction to Fire Dynamics , John
Wiley & Sons, New York, NY, 1998, ISBN 0 471 90613 1, 2nd
edition.
(43) Nam S., Donovan L.P. and Kim S.G., Establishing Heat
Detectors Thermal Sensitivity Through Bench Scale Tests, Fire
Safety Journal, Volume 39, Number 3, 191–215, April 2004.
(44) Nam S., Thermal Response Coefficient TRC of Heat
Detectors and Its Field Applications, Fire Detection and
Research Applications Symposium, NFP Research Foundation,
January 2003.
(45) Nam S., Performance-Based Heat Detector Spacing,
Interflam 2004, pp 883–892.
(46) Geiman, J. A., “Evaluation of Smoke Detector Response
Estimation Methods,” Master of Science Thesis, University of
Maryland, College Park, MD, December 2003.
(47) Projected Beam Smoke Detectors — More Than Just a
Substitute for Spot Detectors; Fire Protection Engineering,
Summer 2004, SFPE.
(48) Geiman, J.A., and Gottuck, D.T., “Alarm Thresholds for
Smoke Detector Modeling,” Fire Safety Science — Proceeding of the
Seventh International Symposium, 2003, pp. 197–208.
(49) The SFPE Code Official's Guide to Performance-based Design
Review and Analysis of Buildings , Society of Fire Protection Engi‐
neers, Bethesda, MD, 2004.
(50) NFPA 101, Life Safety Code , National Fire Protection
Association, Quincy, MA, 2009.
(51) NFPA 909, Code for the Protection of Cultural Resource Prop‐
erties — Museums, Libraries, and Places of Worship , National Fire
Protection Association, Quincy, MA, 2010.
(52) NFPA 914, Code for Fire Protection of Historic Structures ,
National Fire Protection Association, Quincy, MA, 2010.
(53) Performance-based Building Design Concepts, Interna‐
tional Code Council, Washington DC, 2004.
(54) Extreme Event Mitigation In Buildings — Analysis and
Design, Meacham, National Fire Protection Association, Quincy,
MA, 2006.
(55) Geiman, Gottuk, and Milke, “Evaluation of Smoke
Detector Response Estimation Methods: Optical Density,
Temperature Rise and Velocity at Alarm,” Journal of Fire Protec‐
tion Engineering, 2006.
(56) Su et al., “Kemano Fire Studies — Part 1: Response of
Residential Smoke Alarms,” Research Report 108, NRCC, April
2003.
(57) Davis, W., The Zone Model Jet, “A Model for the Predic‐
tion of Detector Activation and Gas Temperature in the Pres‐
ence of a Smoke Layer,” NISTIR 6324, NIST, May 1999.
(58) SFPE Engineering Guide to Human Behavior in Fire.
I.1.2.19 References Associated with Annex D.
(1) Jacob, K. & Tyson, T., “Computer-Based Prediction of
Speech Intelligibility for Mass Notification Systems,” SUPDET
2008, Fire Protection Research Foundation, March 2008.
(2) IEC 60268-16, “Sound system equipment — Part 16:
Objective rating of speech intelligibility by speech transmission
index,” 2003.
(3) ANSI/ASA S3.5, “American National Standard Methods
for Calculation of the Speech Intelligibility Index,” 1997.
(4) Barnett, P.W. and Knight, A.D., “The Common Intelligi‐
bility Scale,” Proceedings of the Institute of Acoustics, Vol. 17,
Part 7, 1995.
(5) IEC 60849, Annex B, Sound Systems for Emergency
Purposes, February 1998.
(6) Sander J. van Wijngaarden and Jan A. Verhave, Past
Present and Future of the Speech Transmission Index, Chap‐
ter 9, Measurement and Prediction of Speech Intelligibility in
Traffic Tunnels Using the STI, p113, TNO Human Factors, The
Netherlands, 2002.
(7) Mapp, P., “Systematic & Common Errors in Sound
System STI and Intelligibility Measurements,” Convention
Paper 6271, Audio Engineering Society, 117th Convention, San
Fran, CA, 28–31 October 2004.
(8) Peter Mapp, Past Present and Future of the Speech
Transmission Index, Chapter 8, Practical Application of STI to
Assessing Public Address and Emergency Sound Systems, TNO
Human Factors, The Netherlands, 2002.
N I.1.2.20 References Associated with Annex G.
Kuligowski, Erica D., NIST Technical Note 1779: “General
Guidance on Emergency Communication Strategies for Build‐
ings,” February 2013.
N I.1.2.21 References Associated with Annex H.
U.S. Consumer Product Safety Commission, Responding to
Residential Carbon Monoxide Incidents: Guidelines for Fire and Other
Emergency Response Personnel, Washington, DC, July 2002, http://
www.cpsc.gov/s3fs-public/coguide.pdf.
I.2 Informational References.    The following documents or
portions thereof are listed here as informational resources
only. They are not a part of the requirements of this document.
N I.2.1 ASTM Publications.    ASTM International, 100 Barr
Harbor Drive, P.O. Box C700, West Conshohocken, PA
19428-2959.
ASTM E2292, Standard Guide for Field Investigation of Carbon
Monoxide Poisoning Incidents, 2014.
N I.2.2 EPRI Publications.    Electric Power Research Institute,
3420 Hillview Avenue, Palo Alto, CA 94304.
Technical Report 1002925, Stationary Battery Monitoring by
Internal Ohmic Measurement, 2002.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 390

ANNEX I 72-387
Shaded text = Revisions. Δ = Text deletions and figure/table revisions. • = Section deletions. N = New material. 2019 Edition
Technical Report TR-10067577, Stationary Battery Guide;
Design, Application, and Maintenance, 2002.
N I.2.3 NFPA Publications.    National Fire Protection Associa‐
tion, 1 Batterymarch Park, Quincy, MA 02169-7471.
NFPA 1192, Standard on Recreational Vehicles, 2018 edition.
I.2.4 UL Publications.    Underwriters Laboratories Inc., 333
Pfingsten Road, Northbrook, IL 60062-2096.
UL 1973, Standard for Batteries for Use in Light Electric Rail
(LER) Applications and Stationary Applications , 1st edition, 2013,
revised 2016.
ANSI/UL 2034, Standard for Single and Multiple Station Carbon
Monoxide Alarms, 2008, revised 2009.
UL 2054, Standard for Household and Commercial Batteries , 2nd
edition, 2004, revised 2011.
ANSI/UL 2075, Gas and Vapor Detectors and Sensors, 2004.
UL 9540, Outline of Investigation for Energy Storage Systems and
Equipment, 1st edition, 2016.
I.3 References for Extracts in Informational Sections.
NFPA 70®, National Electrical Code®, 2017 edition.
NFPA 92, Standard for Smoke Control Systems, 2018 edition.
NFPA 92B, Smoke Management Systems in Malls, Atria, and
Large Spaces, 1995 edition.
NFPA 101®, Life Safety Code®, 2018 edition.
NFPA 1221, Standard for the Installation, Maintenance, and Use
of Emergency Services Communications Systems, 2016 edition.
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 391

NATIONAL FIRE ALARM AND SIGNALING CODE72-388
2019 Edition
Index
Copyright © 2018 National Fire Protection Association. All Rights Reserved.
The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provi‐
sions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any
means without the express written permission of NFPA.
 
-A-
Abnormal (off-normal) condition, 10.3.4, 10.8.1, 12.2.2, 14.4.6,
23.3.3.1(3), 23.5 to 23.7, 24.5.2.2, 24.6.11.2, 24.10.3,
27.6.1.2, A.12.3
Definition, 3.3.61.1
Accessible, readily (readily accessible)
Definition, 3.3.3
Accessible (as applied to equipment)
Definition, 3.3.1
Accessible (as applied to wiring methods)
Definition, 3.3.2
Accessible spaces (as applied to detection coverage)
Definition, 3.3.4
Acknowledge, 10.11.8.2, 10.14.6.2, 23.8.1.2.1.1, 26.3.6.6.2,
26.3.8.3.5.2, 26.4.4.2.1.1, 26.4.4.2.2.1(B), 26.4.4.2.2.3,
26.4.4.2.2.4, 26.4.4.3, 26.6.4.1.5, 26.6.6.5, A.26.4.4.3,
A.26.6.6.5
Definition, 3.3.5
Acoustically distinguishable space (ADS), 18.4.11, 24.4.2.2.2,
24.5.3.2, A.18.4.11, A.24.4.2.2.2, D.2.3.1, D.3.5
Definition, 3.3.6, A.3.3.6
Active multiplex systems, A.26.6.3
Definition, 3.3.7
Testing, Table 14.4.3.2
Addressable devices
Circuits, notification appliances, 23.8.6.4
Definition, 3.3.8
Adoption of code
Requirements, 1.7
Sample ordinance, Annex E
Adverse conditions, 26.6.5.1.4, 26.6.5.1.6, 26.6.5.2.7, A.26.6.5.1.4
Definition, 3.3.9
Aerial construction, 27.7.1.2.2, 27.7.1.4, 27.7.3.6, 27.7.3.9 to
27.7.3.12
Air ducts,  see Ducts, detectors in
Air sampling–type detectors, 17.7.3.6, 17.7.6.3.3.3, A.17.7.3.6.1.1 to
A.17.7.3.6.4.2
Definition, 3.3.70.1
Inspection, Table 14.3.1
Test methods, Table 14.4.3.2
Air stratification,  see Stratification
Alarm
Carbon monoxide (definition), 3.3.11.1
Definition, 3.3.11
Alarm boxes, 27.4.2.4, 27.6, A.26.4.3.6, A.27.6.1 to A.27.6.6.7; see also
Auxiliary alarm systems
Auxiliary, 27.4.2.4(2)
Definition, 3.3.12.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Wireless network boxes, 27.4.3.8(2)
Coded,  see Coded
Inspections, Table 14.3.1
Manual, 10.4.7.3, 17.15, 23.3.3.1(1), 23.8.5.1.2, 27.4.2.4, 27.4.3.8,
A.17.15.8 to A.17.15.9.5, A.23.8.5.1.2
Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3
Definition, 3.3.12.3, A.3.3.12.3
Inspections, Table 14.3.1
Location, 17.15.6, 17.15.9.2, 17.15.9.4 to 17.15.9.6,
A.17.15.9.5
Mass notification system, 24.5.9.4 to 24.5.9.6
Mounting, 17.15.4, 17.15.5, 17.15.9.6
Signal initiation, 23.3.3.1(1), 23.8.5.2, 26.2.1.1
Testing, Table 14.4.3.2
Master, 27.4.2.4(3), 27.6.4
Definition, 3.3.12.4
Inspections, Table 14.3.1
Testing, Table 14.4.3.2, F.2.16, F.2.17
Wireless network boxes, 27.4.3.8(3)
Municipal (street box)
Definition, 3.3.174
Publicly accessible, 27.4.2.4(1), 27.6.2, A.27.6.2
Definition, 3.3.12.5
Inspections, Table 14.3.1
Location, 27.6.2.1.6, 27.6.2.1.7, 27.6.2.1.10, A.27.6.2.1.6,
A.27.6.2.1.10
Power supplies, 27.6.6.9 to 27.6.6.13
Testing, Table 14.4.3.2
Wired network boxes, 27.6.5
Wireless network boxes, 27.4.3.8(1), 27.6.6, A.27.6.6.2,
A.27.6.6.7
Alarm condition, 10.8.2, 21.3.4, 21.7.6, 21.10.6, 23.8.2.7, A.23.8.2.7.4
Definition, 3.3.61.1.1, A.3.3.61.1.1
Alarm repeater systems, 27.5.3.4, 27.5.5.3.4.1, 27.5.5.3.5,
29.10.8.1.1(4), A.26.6.5.2, A.27.5.5.1.4; see also Radio
alarm repeater station receiver (RARSR); Repeater
station; Wireless repeater
Definition, 3.3.13
Alarm responses, 10.9.1
Definition, 3.3.250.1, A.3.3.250.1
Alarm service (definition), 3.3.14
Alarm signals, 10.7 to 10.15, A.10.7.3 to A.10.15.10.7; see also Fire
alarm signals; Supervisory signals; Trouble signals
Central station service, 26.3.8.3.1, A.26.3.8.3.1(1)
Coded, 10.14.4
Content, 26.2.3
Control units, interconnected, 23.8.2.7.1
Deactivation, 10.11.8, 10.12, 24.5.13.5, 24.5.25.1, A.10.12
Definition, 3.3.263.1, A.3.3.263.1
Distinctive,  see Distinctive signals
Ducts, detectors in, 21.7.4
Elevator system, output signals to, 21.6.2.5, A.21.6.2.5
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 392

INDEX 72-389
2019 Edition
Emergency communications systems, 24.11.3, A.24.11.3
End-to-end communication time, 12.3.3, 12.3.6, 26.6.3.8,
A.12.3.3, A.12.3.6(1) to A.12.3.6(5), Table A.26.6.1
Household signaling systems, 29.10.9.6, 29.10.9.7, A.29.10.9.7
Low-power radio (wireless) systems, 23.16.3, A.23.16.3.1
Off-premises, 23.3.3.1(12), 23.12, A.23.12.4
Positive alarm sequence,  see Positive alarm sequence
Power supervisory devices, operation of, 10.6.9.4
Proprietary supervising system, 26.4.4.1 to 26.4.4.4, 26.4.6.1.6.1,
A.26.4.4.1.3, A.26.4.4.3
Public emergency alarm reporting systems, 27.5.2.2.2
Remote supervising station system, 26.5.1.3, 26.5.1.4, 26.5.1.5.2,
26.5.3.1, 26.5.4, 26.5.6.3.1, 26.5.7, 26.5.8.1,
A.26.5.3.1.4
Response to, 10.9.1
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Supervising station alarm systems, 26.2.1, 26.6.1.2, 26.6.3.8,
26.6.3.11, 26.6.3.14, A.26.2.1.2, A.26.2.1.3(3)
Wireless, 27.4.3.4, 27.5.5.1.3
Alarm systems,  see Fire alarm systems; In-building fire emergency
voice/alarm communications systems; In-building mass
notification systems; Public emergency alarm reporting
systems; Supervising station alarm systems
Alarm verification features, Table 14.4.3.2, 23.8.5.4.1, 23.8.5.4.3(3),
26.2.2, A.23.8.5.4.1, A.26.2.2
Definition, 3.3.17
Alert tone, 18.4.1.5, 24.6.1.3, A.18.4.1.5.1, A.18.4.1.5.2, G.2.1
Definition, 3.3.18
Amplifiers, 10.19.1, Table 14.4.3.2, A.10.19.1
Analog initiating devices (sensor)
Definition, 3.3.141.1
Ancillary functions
Definition, 3.3.20, A.3.3.20
Emergency communications systems, 24.3.5, A.24.3.5.2
Annunciation, 10.18, A.10.18.3, A.10.18.5, F.1
Combination systems, 23.8.4.4.3, 23.8.4.5.2
Control units, interconnected, 23.8.2.7.1 to 23.8.2.7.4,
A.23.8.2.7.4
Of elevator status, 21.5, A.21.5
Protected premises fire alarm systems, 23.8.5.8.1, 23.8.5.10.2,
23.8.5.10.3
Supervising station communication methods, Table A.26.6.1
Visible zone indication, 10.18.4
Alarm, 10.18.1
Supervisory and trouble, 10.18.2
Zones, 10.18.5, A.10.18.5
Annunciators,  see also Remote annunciators
Access and location, 10.18.3, A.10.18.3
Control units, interconnected, 23.8.2.7.4, A.23.8.2.7.4
Definition, 3.3.21
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Apartment buildings, A.29.1.2, A.29.8.1.1; see also Household
signaling systems
Definition, 3.3.22
Application of code, 1.3
Approved (definition), 3.2.1, A.3.2.1
Area of refuge emergency communications systems, 24.3.7.2(3),
24.3.14.9, 24.10, 24.11.1.2(2), A.24.3.14.9, A.24.10
As-built drawings,  see Record drawings
Audible notification appliances, 18.4, A.18.4.1.1 to A.18.4.11.4; see
also Emergency voice/alarm communications; Exit
marking audible notification appliances
Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,
10.12.2, 24.5.13.5, 24.5.25.1, A.10.12.2
Area of refuge, stairway, and elevator communication
systems, 24.10.9
Audibility, 18.4.1.1 to 18.4.1.4, 18.4.4.1, 18.4.5.1, A.18.4.1.1 to
A.18.4.1.3, A.18.4.4.1, A.18.4.5.1, D.2.3.2
Carbon monoxide alarm signals, 18.4.3, 29.10.7.3, 29.10.7.4,
29.10.7.6, 29.10.7.7
Change of status signals, 26.6.6.5(1)
Definition, 3.3.182.1
Distinctive signals,  see Distinctive signals
Documentation, 7.2.1(10)
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3
Evacuation signals, 18.4.2, 29.5.1, A.18.4.2.1, A.18.4.2.4, A.29.5.1
Hearing loss, for persons with, 29.5.10.1, A.29.5.10.1
Household signaling systems, 29.5.1, 29.5.4 to 29.5.7, 29.5.10.1,
29.8.2.2, 29.10.7.3, 29.10.7.4, 29.10.7.6, 29.10.7.7,
A.29.5.1, A.29.5.5, A.29.5.6, A.29.5.10.1, A.29.8.2.2
Trouble signals, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
Inspections, Table 14.3.1
Location of appliances, 18.4.9, 18.4.10
Mass notification systems, 24.5.2.10, A.24.5.2.10
Nameplates, 18.3.2.1, 18.3.2.2
Narrow band tone signaling for exceeding masked
thresholds, 18.4.7, A.18.4.7
Private mode, 18.4.4.3, 18.4.4.4, 18.4.5, A.18.4.5.1, A.18.4.5.2
Proprietary supervising systems, 26.4.4.2.1.1
Public emergency alarm reporting systems
Alarm receiving equipment, 27.5.2.2.5.1, 27.5.2.2.6,
27.5.2.4.2 to 27.5.2.4.5, 27.5.2.5.7, 27.5.4.2.3,
27.5.4.3.2, 27.5.5.3.7, 27.5.5.3.8
Auxiliary fire alarm systems, 27.6.3.2.3.13
Wired network systems, 27.5.4.4.4
Public mode, 18.4.4, A.18.4.4
Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
Sleeping areas, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)
Supervisory signals, 10.14.1, 10.14.2.1, 10.14.5, 10.14.6.1,
10.14.6.2
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.11, F.2.12
Textual appliances, Table 14.3.1, Table 14.4.3.2, 18.8, A.18.8.1.2
Definition, 3.3.182.1.2, A.3.3.182.1.2
Trouble signals, 10.15.3 to 10.15.9, 10.15.10.4, Table 14.4.3.2,
A.10.15.9
Household signaling systems, 29.9.2, 29.9.5, 29.9.7, 29.10.6.5
Authority having jurisdiction (definition), 3.2.2, A.3.2.2
Automatic drift compensation, 23.8.5.4.2
Automatic extinguishing systems,  see Extinguishing systems
Automatic extinguishing system supervisory devices, 17.17.2.2.2,
23.3.3.1(2), 23.8.5.6, 23.8.5.8 to 23.5.10, A.17.17.2.2.2,
A.23.8.5.6, A.23.8.5.8
Definition, 3.3.141.2
Automatic fire detectors,  see also Fire–gas detectors; Heat detectors;
Radiant energy–sensing fire detectors; Smoke detectors
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 393

NATIONAL FIRE ALARM AND SIGNALING CODE72-390
2019 Edition
Combination, B.3.2.4.3
Definition, 3.3.70.4, A.3.3.70.4
Definition, 3.3.70.2
Fire extinguishing or suppression system operation
(definition), 3.3.70.3
Initiating devices, Table 27.6.3.2.2.3
Inspection, Table 14.3.1
Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
Other types, 17.11, A.17.11.2
Definition, 3.3.70.14
Sensitivity testing, 14.4.4.3
Signal disposition, 26.2.1.1
Spacing, Annex B
Two fire detectors, operation of, 23.8.5.4.3 to 23.8.5.4.5
Automatic fire extinguishing or suppression system operation
(definition), 3.3.70.3
Autonomous control unit (ACU),  see Control units
Auxiliary alarm boxes,  see Alarm boxes
Auxiliary alarm systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
Definition, 3.3.221.1, A.3.3.221.1
Interfaces with public alarm systems, 27.6.3.2.2.2
Types of systems, 27.6.3.2.2, A.27.6.3.2.2.1(1) to
A.27.6.3.2.2.1(2)(g)
Average ambient sound level, 18.4.1.1, 18.4.4.1, 18.4.4.5.1, 18.4.5.1,
A.18.4.1.1, A.18.4.4.1, A.18.4.5.1
Definition, 3.3.30, A.3.3.30
-B-
Batteries, 10.6.10, A.10.6.10
Box, 27.6.6.9 to 27.6.6.13
Capacity (definition), 3.3.31.1
Charger, 10.6.10.3, 10.6.11.7, A.10.6.10.3.4
Definition, 3.3.31.2
Metering, 10.6.10.5
Monitoring integrity of, 10.6.10.6
Charging, 10.6.10.3, A.10.6.10.3.4
Definition, 3.3.31, A.3.3.31
Engine-driven generators, 10.6.11.7
Float charge, 27.5.2.6.4, 27.5.2.6.5, 27.5.2.8, A.10.6.7.2.1.1,
A.10.6.10.3.4, A.14.4.3.2
Definition, 3.3.31.2.1
Fully charged, 10.6.10.3.1, 10.6.10.3.2, Table 14.4.3.2,
A.10.6.10.3.4, A.14.4.3.2, D.3.1.7
Definition, 3.3.31.2.2
Household signaling systems, 29.9.1, 29.9.2, 29.9.4(7), 29.9.5,
29.9.7
Inspections, Table 14.3.1
Load test (definition), 3.3.31.3
Location, 10.6.10.2
Low-power radio (wireless) system power, 23.16.2, A.23.16.2
Primary (dry cell), Table 14.3.1, 23.16.2, 29.9.1, A.23.16.2
Definition, 3.3.207
Public emergency alarm reporting systems, 27.5.2.5.1 to
27.5.2.5.4, 27.5.2.8, 27.5.4.3.1, 27.6.6.9 to 27.6.6.13,
A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
Rechargeable, 29.9.3, 29.9.5, 29.9.8
Definition, 3.3.31.5
Replacement, 14.4.5.9
Secondary power source, 10.6.6.3.1, 10.6.7.2.1.1, 10.6.7.3.1,
10.6.7.4.1, 29.9.1, 29.9.3, 29.9.4(7), A.10.6.7.2.1.1
State of charge (SOC) (definition), 3.3.31.2.3
Testing, Table 14.4.3.2, A.14.4.3.2
Trickle charge (definition), 3.3.31.2.4
Unit (multi-cell) (definition), 3.3.41.3
Valve-regulated lead acid (VRLA), Table 14.3.1, Table 14.4.3.2,
A.10.6.10, A.14.4.3.2
Beam construction (ceiling)
Definition, 3.3.40.1
Detector location, 17.6.3.3.2
Detector spacing, 17.6.3.3.1, 17.7.3.2.4, 29.11.4.6, A.17.7.3.2.4
Box alarms,  see Alarm boxes
Box batteries, 27.6.6.9 to 27.6.6.13
Box circuits, 27.5.2.5.1, 27.5.2.5.6.2, 27.5.4.1, 27.5.4.2.1, 27.5.4.2.2,
27.5.4.4, 27.7.2.2, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
Building,  see also In-building mass notification systems
Emergency radio communication system in, 14.4.10
Wiring inside, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
Building fire alarm command center, 10.14.1(2)
Building fire alarm systems, 23.3.3.1, A.23.3.3.1; see also In-building
mass notification systems; Protected premises (local)
alarm and signaling systems
Definition, 3.3.111.4.1
Building system information units (BSIU)
Control units, located with, 23.8.4.2.2.1 to 23.8.4.2.2.3,
A.23.8.4.2.2.2
Definition, 3.3.34
Emergency communications systems, 24.3.11
Burglar alarm systems, 26.6.4.2.2(E)
-C-
Cables
Aerial construction, 27.7.1.2.2, 27.7.1.4
Fiber-optic, 12.2.3.1, Table 14.3.1, Table 14.4.3.2, 27.4.2.1.1,
27.7, A.27.7.1.6.2, A.27.7.3
Inside buildings, 27.7.1.2.3, 27.7.1.6, A.27.7.1.6.2
Leads down poles, 27.7.1.5
Public cable plant,  see Wired network, public fire alarm
reporting system
Underground, 27.7.1.2.2, 27.7.1.3
Call forwarding equipment, 26.6.4.1.5(8), Table A.26.6.1,
A.26.6.4.1.5(8)
Carbon monoxide, Annex H
Dangers of, H.1
Emergency responders, information for, H.2
Carbon monoxide alarms, 14.4.5.7, 29.1.2, 29.3.3, 29.7, A.29.1.2,
A.29.3.3, A.29.7
Definition, 3.3.11.1
Markings, 29.14.2
Power supplies, 29.9, A.29.9.4(3)
Carbon monoxide alarm signals, 10.7.5, 10.10.3, 18.4.3, 23.8.4.9,
29.5.3, 29.5.6, 29.10.7.3, 29.10.7.4, A.23.8.4.9, A.29.5.3,
A.29.5.6
Definition, 3.3.263.2
Priority of, 29.10.7.7
Secondary power supply, use of, 29.9.5(3)
Supervising station alarm systems, 26.2.4, A.26.2.4.1.3
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 394

INDEX 72-391
2019 Edition
Carbon monoxide detection systems, 1.3.1(2), 14.4.5.7, 14.4.6.5,
17.12, A.17.12.1(1), A.17.12.1(2)
Combination systems, Table 14.3.1, Table 14.4.3.2, 14.4.5.8,
23.8.4.9, 29.10.7, A.23.8.4.9, A.29.10.7.8
Definition, 3.3.35.1
Definition, 3.3.35
Emergency control function interface, HVAC system, 21.7.6
Household systems, Table 14.4.3.2, Chap. 29
Combination systems, 29.10.7, A.29.10.7.8
Definition, 3.3.35.2
Testing, 14.4.8, 29.10.6.11, A.14.4.8.1.3
Installation, 17.12.1, 17.12.6, 17.12.8, 29.3.2, 29.3.3,
A.17.12.1(1), A.17.12.1(2), A.29.3.3
Location of detectors, 17.12.1, 17.12.3 to 17.12.5, A.17.12.1(1)
Markings, 29.14.2
Notification appliance deactivation, 10.13
Power supplies, 29.9, A.29.9.4(3)
Protected premises alarm and signaling systems, 23.3.3.1, 23.8.3,
23.8.6.1.2, 23.8.6.1.3, 23.9.2, 23.15.6, A.23.3.3.1
Secondary power supply, 10.6.7.2.3, 10.6.7.2.4, A.10.6.7.2.3
Servicing of, 26.2.4.1.3, 26.2.4.2.2, A.26.2.4.1.3
Carrier (definition), 3.3.36
Carrier system (definition), 3.3.37
Ceiling height
Definition, 3.3.39
Fire development and, B.3.2.3
Ceilings,  see also Level ceilings; Sloping ceilings; Sloping peaked-
type ceiling; Sloping shed-type ceiling; Smooth ceilings
Ambient ceiling temperature, Table 17.6.2.1, 17.6.2.3, A.17.6.2.3
Definition, 3.3.38
Detector location and spacing on, 17.6.3, 17.7.3, 29.8.1.3.1,
29.8.1.3.2, 29.11.3.1 to 29.11.3.4, 29.11.4,
A.17.6.3.1.1 to A.17.6.3.6, A.17.7.3.1 to A.17.7.3.7.8,
A.29.8.1.3.1, A.29.11.3.1 to A.29.11.3.4(12),
A.29.11.4, Annex B
High, 17.6.3.5, A.17.6.3.5.1, A.17.6.3.5.3
Open grid, 17.5.3.1.3
Shapes of (definition), 3.3.260
Stratification below,  see Stratification
Suspended, 17.7.3.5
Visual notification appliances located on, 18.5.5.3, 18.5.5.4,
Table 18.5.5.5.1(b), 18.5.5.5.6 to 18.5.5.5.8,
A.18.5.5.4, A.18.5.5.5.6
Ceiling surfaces,  see also Beam construction (ceiling); Smooth
ceilings; Solid joist construction
Girder (definition), 3.3.40.2
Cells,  see also Batteries
Absorbed glass mat (AGM), A.10.6.10
Definition, 3.3.41.2.1
Definition, 3.3.41
Gelled electrolyte (gell cell), A.10.6.10
Definition, 3.3.41.2.2
Primary (dry)
Definition, 3.3.41.1
Starved electrolyte, A.10.6.10
Definition, 3.3.41.2
Unit (multi-cell)
Definition, 3.3.41.3
Valve-regulated lead acid (VRLA)
Definition, 3.3.41.4, A.3.3.41.4
Central station,  see Central supervising station
Central station alarm system,  see Central station service alarm
systems
Central station service, 26.3, A.26.3.2 to A.26.3.8.3.5.3
Contract requirements, 26.3.3
Definition, 3.3.292.1
Documentation, 7.5.9
Indication of, 26.3.4, A.26.3.4
Central station service alarm systems, 26.3, Table A.26.1, A.26.3.2 to
A.26.3.8.3.5.3
Definition, 3.3.291.1
Disposition of signals, 26.3.8.3, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
Guard's signal, 26.3.8.3.2
Personnel, 26.3.7
Presignal feature, 23.8.1.1.2(1)
Procedures, 26.3.8, A.26.3.8.3.1(1) to A.26.3.8.3.5.3
Protected premises fire alarm systems, 23.12.1
Record keeping and reporting, 26.3.8.3.5.1, 26.3.9
Remote signals received by, 26.5.3.1.3
Testing and maintenance, 14.2.3.5, 14.4.7, 26.3.8.3.5.1, 26.3.9.2,
26.3.10
Two-way radio frequency (RF) systems, supervision
of, 26.6.5.1.6(C)
Central supervising station
Definition, 3.3.290.1
Equipment, 26.3.6, A.26.3.6.6
Facilities, 26.3.5
Household signaling systems, 29.10.9.6
Inspection, 14.4.3.1, A.14.4.3.1
Pathway survivability, emergency communications
systems, 24.3.14.11
Presignal feature, use of, 23.8.1.1.2(1)
Certification of personnel, 10.5.1.3, 10.5.1.6, 10.5.2.3, 10.5.2.5,
10.5.3.4, 10.5.3.5.1, 10.5.4.4, 10.5.5.1, 10.5.5.2,
10.5.6.4.2, A.10.5.3, A.10.5.3.4(1) to A.10.5.3.4(3),
A.10.5.5.1(2), A.10.5.6.4.2(2), A.10.5.6.4.2(4)
Channels,  see also Communications channels; Transmission
channels
Definition, 3.3.47
Radio (definition), 3.3.47.2, A.3.3.47.2; see also Radio frequency
Chemical energy storage systems (definition), 3.3.99.1
Circuit conductors, 27.7.1.1
Circuit interface,  see Interface; Interface equipment
Circuits, Chap. 12; see also Communications circuits; Paths
(pathways)
Branch circuits, 10.6.5.1, 10.6.5.2.1, 10.6.5.3, 10.6.7.3.1(2),
10.6.7.4.1, 29.9.4, A.10.6.5.1.2, A.23.6.3.3.3.2,
A.23.6.3.6.2
Class, 23.4.3, F.1, F.3
Combination household signaling systems, 29.10.7.6
Definition, 3.3.48
Designations, 23.4.2, A.23.4.2.2
Disconnecting means, 10.6.5.2, 10.6.5.4, 21.4.1, 21.4.3, 21.4.4,
A.10.6.5.2.2, A.21.4.1, A.21.4.3, A.21.4.4
Elevator shutdown, control circuits for, 21.4.4, 21.4.5, A.21.4.4
Ground connections, 12.2.4, A.12.2.4.3
Identification and accessibility, 10.6.5.2, A.10.6.5.2.2
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 395

NATIONAL FIRE ALARM AND SIGNALING CODE72-392
2019 Edition
Identification nomenclature, 12.7, A.12.7
Integrity, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6
Notification appliance,  see Notification appliance circuits
Protected premises fire alarm systems, 23.4.2, 23.4.3, 27.2.4,
A.23.4.2.2
Protection, 10.6.5.3, 23.8.5.11, 27.7.3, A.27.7.3
Public emergency alarm reporting systems
Alarm receiving equipment, 27.5.2.2.2, 27.5.2.2.3.1,
27.5.2.2.3.2, 27.5.2.3, 27.5.2.5, 27.5.4.1,
A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
Box,  see Box circuits
Protection, circuit, 27.7.3, A.27.7.3
Public cable plant, 27.7, A.27.7.1.6.2, A.27.7.3
Signal transmission facilities, 27.7.2
Remote supervising station system, 26.5.1.5.2
Signaling lines, 23.4.2, 23.8.2.6, A.23.4.2.2
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Testing, Table 14.4.3.2, 14.4.7, Annex F
Wiring diagrams, Annex F
Cloud chamber smoke detection (definition), 3.3.276.1
Code
Adoption requirements, 1.7
Definition, 3.2.3, A.3.2.3
Deviations from adopted code record of completion, Fig.
7.8.2(f), Fig. A.7.8.2(1)(f)
Sample ordinance, Annex E
Coded
Alarm signals, 10.11.4, 10.11.5, 10.14.4, A.10.11.4
Definition, 3.3.51, A.3.3.51
Retransmission procedures, 26.4.6.1.3.3, A.26.4.6.1.3.3
Supervisory signals, 10.14.3, 10.14.4
Combination carbon monoxide detection systems,  see Carbon
monoxide detection systems
Combination detectors, 14.4.5.8, 17.7.6.1.1, 17.9.1, 17.9.2, B.3.2.4.3
Definition, 3.3.70.4, A.3.3.70.4
Testing, Table 14.4.3.2, F.2.5, F.2.6
Combination emergency communications systems,  see Emergency
communications systems—combination
Combination fire alarm and guard's tour box, 17.15.3
Definition, 3.3.12.2
Combination fire alarm systems, 21.2.3, 23.3.3.1(13), 23.8.2.1 to
23.8.2.8, 23.8.4, 29.10.7, A.23.8.2.7.4, A.23.8.4.1 to
A.23.8.4.10, A.29.10.7.8
Definition, 3.3.111.1, A.3.3.111.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Command center, emergency,  see Emergency communications
systems—emergency command center
Common talk mode,  see Talk mode
Communications center
Alarm boxes, transmission from,  see Alarm boxes
Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to
A.27.5.5.3.3
Alarm signal verification, 26.2.2, A.26.2.2
Circuit protection, 27.7.3, A.27.7.3
Definition, 3.3.57, A.3.3.57
Indicator of signal transmitted to, 27.6.1.4, A.27.6.1.4
Power supply messages, transmission of, 27.6.6.10.5, 27.6.6.10.6,
27.6.6.11.4.1, 27.6.6.11.5, 27.6.6.13.2.1
Public emergency alarm reporting systems wireless
network, 27.4.3.6
Remote supervising stations, transmission from, 26.5.3.1.1
Retransmission to, 24.4.6.1.5, 26.2.1.2, 26.2.1.3, 26.3.2(3),
26.3.6.6, 26.3.8.3.1(1), 26.4.6.1.3.3, 26.5.1.3,
26.5.4.4, 26.5.6.3.1(1), 27.5.2.1.2, 27.5.2.1.3,
29.10.8.1.1(4), Table A.26.1, A.26.2.1.2,
A.26.2.1.3(3), A.26.3.6.6, A.26.3.8.3.1(1)
Communications channels, 26.4.6.1.3, A.26.4.6.1.3.3
Definition, 3.3.47.1
Communications circuits
Definition, 3.3.59
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3
In-building mass notification systems, 24.5.4, A.24.5.4.1
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Communications cloud (definition), 3.3.60
Compatibility, 10.3.3, 23.2.2.1.2, A.10.3.3, A.23.2.2.1.2, Table A.26.1,
F.1
Completion, records of,  see Records
Completion documentation, 7.5, A.7.5.1 to A.7.5.8
Computer systems
Alarms and supervisory signals, 26.2.8, 26.3.6.3
Communications center, 27.5.2.9
Control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Distributed recipient mass notification systems, A.24.7.5
Condition,  see also Abnormal (off-normal) condition; Alarm
condition; Normal condition; Supervisory condition;
Trouble condition
Definition, 3.3.61, A.3.3.61
Pre-alarm, 10.8.2.1
Definition, 3.3.61.1.2, A.3.3.61.1.2
Conductors
Circuit, 27.7.1.1
Testing, Table 14.4.3.2
Contiguous property, 26.4.2.2
Definition, 3.3.213.1
Control circuits, 10.17, 21.2.4, A.10.17.2, A.21.2.4
Control equipment,  see also Local operating console (LOC)
Elevators, A.21.4.4
Emergency voice/alarm communications systems, 24.4.5,
A.24.4.5.1
Household signaling systems, A.29.6.3(2), A.29.10.7.8
In-building mass notification systems, 24.5.2.3 to 24.5.2.10,
24.5.12, A.24.5.2.3 to A.24.5.2.10, A.24.5.12.1
Inspections, Table 14.3.1
Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Testing, 14.4.2.1 to 14.4.2.3, Table 14.4.3.2
Control units,  see also Fire alarm control units
Area of refuge, stairway, and elevator communications
systems, 24.10.2 to 24.10.5, 24.10.7, 24.10.8,
A.24.10.2 to A.24.10.5
Audible signals on, 10.10.4, 10.11.8.1, 10.11.8.2, A.10.10.4
Autonomous control unit (ACU), 24.5.1.2(1), 24.5.11
Definition, 3.3.63.1, A.3.3.63.1
Carbon monoxide detection systems, 29.7, A.29.7
Definition, 3.3.63
Diagrams, 7.4.7
Elevators, 21.4.5, 21.4.6, A.21.4.4
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 396

INDEX 72-393
2019 Edition
Emergency communications control unit (ECCU), 24.3.10,
24.11.2, A.24.3.10
Definition, 3.3.63.2
Household signaling systems, 29.10.6, A.29.10.6.2
In-building mass notification systems, 24.5.1.2(1), 24.5.1.2(6),
24.5.1.3, 24.5.8
Testing, Table 14.4.3.2
Visible signals on, 10.11.8.1, 10.11.8.2
Wireless (definition), 3.3.63.4 see also Radio alarm system (RAS)
Control valves, 17.17.1
Converters, 27.5.2.5.1(3), 27.5.2.6, A.27.5.2.5.1(3)
Corridors, visual notification appliances located on, 18.5.5.6,
A.18.5.5.6
Coverage, detector, 17.5.3, A.17.5.3
-D-
DACR,  see Digital alarm communicator receiver (DACR)
DACS,  see Digital alarm communicator system (DACS)
DACT,  see Digital alarm communicator transmitter (DACT)
Dampers, smoke and fire, 21.7.2, A.21.7.2
DARR,  see Digital alarm radio receiver (DARR)
DARS,  see Digital alarm radio system (DARS)
DART,  see Digital alarm radio transmitter (DART)
Day-care homes, A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.64
Dedicated fire alarm control units,  see Fire alarm control units
Dedicated function fire alarm system,  see Fire alarm systems
Deficiencies, 14.2.2.2
Definition, 3.3.67
Definitions, Chap. 3
Delinquency signal, 23.14.4, 23.14.7, 26.6.6.2, A.26.6.6.2(4)
Definition, 3.3.263.3
Design, fire alarm systems, 10.4, A.10.4.1 to A.10.4.5, Table A.26.1,
Annex B
Documentation, 7.3, A.7.3.1 to A.7.3.9.1
Emergency communications systems, 24.3.9, 24.4.2.2.1,
24.4.8.6.1, 24.5.3.2, 24.5.22.3.2, 24.6.9, 24.9.2,
A.24.3.9, A.24.4.8.6.1, A.24.6.9
Performance-based,  see Performance-based design
Protected premises alarm systems, 23.4.1, Annex C
Public emergency alarm reporting systems, 27.2.1, A.27.2.1,
A.27.2.3
Smoke detectors, 17.7.1.1 to 17.7.1.3, A.17.7.1.1 to A.17.7.1.3
Design professional (definition), 3.3.69, A.3.3.69
Detection
Abnormal condition, 10.8.1
Alarm condition, 10.8.2
Normal condition, 10.8.2.4
Pre-alarm condition, 10.8.2.1
Supervisory condition, 10.8.2.2
Trouble condition, 10.8.2.3
Detection devices, 23.8.5.4, A.23.8.5.4.1, A.23.8.5.4.6.3
Detectors,  see also Automatic fire detectors; Carbon monoxide
detection systems; Combination detectors; Heat
detectors; Multi-criteria detectors; Multi-sensor
detectors; Smoke detectors
Definition, 3.3.70
Design documentation, 7.3.5
In ducts,  see Ducts, detectors in
Inspection, Table 14.3.1
Positive alarm sequence, use of, 23.8.1.2, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Device (Class N), 21.2.6, 23.6.2, 23.8.2.6.3, A.12.3.6(1), A.12.3.6(5),
A.23.6.2
Definition, 3.3.71, A.3.3.71
Digital alarm communicator receiver (DACR), 26.6.4.1.2,
26.6.4.1.5(8), 26.6.4.2, Table A.26.6.1, A.26.6.4.1.3(C),
A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Change of status signals, 26.6.6.5(5)
Definition, 3.3.72
Equipment, 26.6.4.2.1
Testing, Table 14.4.3.2
Transmission channel, 26.6.4.2.2, A.26.6.4.2.2(A),
A.26.6.4.2.2(D)
Digital alarm communicator system (DACS), 26.6.4, Table A.26.6.1,
A.26.6.4.1.1 to A.26.6.4.2.2(D)
Definition, 3.3.73
Power supplies, 10.6.9.2, A.10.6.9.2
Digital alarm communicator transmitter (DACT), 26.6.4.1,
A.26.6.4.1.1 to A.26.6.4.1.5(8)
Definition, 3.3.74
Household signaling systems, 29.10.9.10.1 to 29.10.9.10.4
Inspection, Table 14.3.1
Power failure indication, 10.6.9.1.2
Testing, Table 14.4.3.2
Transmission channels, 26.6.4.1.4, A.26.6.4.1.4(B)(6)
Transmission means, 26.6.4.1.4, 26.6.4.1.5, A.26.6.3,
A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4), A.26.6.4.1.5(8)
Digital alarm radio receiver (DARR)
Definition, 3.3.75
Testing, Table 14.4.3.2
Digital alarm radio system (DARS),  see also Digital alarm radio
receiver (DARR); Digital alarm radio transmitter
(DART)
Definition, 3.3.76
Digital alarm radio transmitter (DART)
Definition, 3.3.77
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Digital cellular, A.26.6.3
Display, 26.4.4.2.2.1, 26.4.4.2.2.2, 26.4.4.2.2.4, 26.4.4.3, 26.4.4.4,
A.26.4.4.3
Definition, 3.3.78
Transmission requirements, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Distinctive signals, 10.10, 23.8.4.7, 29.10.6.7, 29.10.7.3, 29.10.7.4,
A.10.10.4, A.23.8.4.7
Audible notification appliances, 18.4.2, A.18.4.2.1, A.18.4.2.4
Evacuation, 18.4.2, A.18.4.2.1, A.18.4.2.4
Distributed recipient mass notification system,  see One-way
emergency communications systems
Documentation, Chap. 7, 10.20, Table A.26.1; see also Emergency
response plan; Records
Central station service, 26.3.3.2, 26.3.4.1 to 26.3.4.4, A.26.3.4.1,
A.26.3.4.2(2)
Completion, 7.5, A.7.5.1 to A.7.5.8; see also Records of
completion
Design (layout), 7.3, 24.3.9, A.7.3.1 to A.7.3.9.1, A.24.3.9
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 397

NATIONAL FIRE ALARM AND SIGNALING CODE72-394
2019 Edition
Emergency communications systems, 24.4.8.1, 24.5.24.2, 24.13,
A.24.5.24.2
Forms, 7.8, A.7.8.1.1 to A.7.8.2(2)
Masked thresholds, exceeding, 18.4.7.4
Minimum required, 7.2, A.7.2
Personnel qualifications, 10.5.1.3, 10.5.4.4
Public address system, 24.5.24.2, A.24.5.24.2
Remote supervising station systems, 26.5.2, A.26.5.2.2(1)
Of revisions, 7.5.6.6, A.7.5.6.6.3
Sequence of operations, 7.2.1(4), 7.4.9, 7.5.5.2, A.7.4.9, A.7.5.5.2
Shop drawings, 7.4, A.7.4.1 to A.7.4.9
Testing, inspection, and maintenance, 7.2.1(17), 7.6, 7.7.1.1,
7.8.2, 14.2.5, 14.6, 26.3.9.2, A.7.8.2(1), A.7.8.2(2),
A.14.6.1 to A.14.6.2.4
Test signals, 26.3.8.3.5.1
Voice systems, intelligibility of, D.7.3
Door release service, 17.7.5.3.3, 17.7.5.6, 21.9, 23.15.3,
A.17.7.5.6.5.1(C)
Doors,  see also Double doorway
Electrically locked, 21.10, A.21.10.1, A.21.10.3
Fire and smoke, 21.7.2, A.21.7.2
Door unlocking devices, 23.15.4, 24.11.1.2(6)
Dormitories, A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.80
Double doorway, 17.7.5.6.5.3, 17.7.5.6.5.4
Definition, 3.3.81, A.3.3.81
Downlink (definition), 3.3.82
Drawings, record,  see Record drawings
Dry pipe sprinkler systems, 17.17.2.2.2, A.17.17.2.2.2
Ducts, detectors in, 17.7.1.9, 17.7.4.4, 17.7.4.5, 17.7.5.2.1, 17.7.5.3.1,
17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 17.7.6.3.4, 21.7.4,
A.17.7.1.9, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2
Air sampling-type smoke detector, 17.7.3.6.4.1
Inspection, Table 14.3.1
Signal initiation, 23.8.5.4.6, A.23.8.5.4.6.3
Testing, Table 14.4.3.2
Dwelling units,  see also Household signaling systems; One- and two-
family dwellings
Definition, 3.3.83
Detection, required, 29.8.1, A.29.8.1
Fire alarm signals, 29.8.2.2, A.29.8.2.2
Low-power radio (wireless) systems, 29.10.8, A.29.10.8.2.1,
A.29.10.8.2.4
Multiple dwelling unit (definition), 3.3.83.1
Protected premises alarm systems interconnected, 23.8.3
Single dwelling unit (definition), 3.3.83.2
-E-
Effective masked threshold, 18.4.7, A.18.4.7
Definition, 3.3.84
Electrical cabinet, air sampling-type detectors for, 17.7.3.6.4.2,
A.17.7.3.6.4.2
Electrical conductivity heat detectors (definition), 3.3.70.5
Electrically locked doors, 21.10, A.21.10.1, A.21.10.3
Electrochemical energy storage systems (definition), 3.3.99.2
Electromechanical releasing device, Table 14.3.1, Table 14.4.3.2,
Fig. F.3.3
Definition, 3.3.86
Elevators, 21.2.2, 23.15.1
Audible alarm notification appliances, 18.4.4.3
Emergency communications systems, 24.3.7.2, 24.3.14.10,
24.4.8.5, 24.10, 24.11.1.2(3), A.24.10
Fire service access, 21.5, A.21.5
Hoistways, 21.3.3.1, 21.3.3.2, 21.3.6 to 21.3.8, 21.3.14.1(3),
21.3.14.2(3), A.21.3.7, A.21.3.8, A.21.3.14.2(3)
Notification appliances in, 23.8.6.2, A.23.8.6.2
Occupant evacuation, 21.6, 24.3.7.2(6), 24.4.8.5, 24.10, A.21.5,
A.21.6, A.24.10
Phase 1 emergency recall operation, 21.3, 23.8.5.1.3, A.21.3
Shutdown, 21.4, A.21.4.1 to A.21.4.4
Ember, B.5.1.4.2, B.5.3.1.3
Definition, 3.3.87, A.3.3.87
Ember detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.21
Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
System design, B.5.3
Ember detector sensitivity, B.5.3.3, B.5.3.4.1
Definition, 3.3.284
Emergency command center,  see Emergency communications
systems—emergency command center
Emergency communications control unit (ECCU),  see Control units
Emergency communications equipment, Table 14.4.3.2, D.3.2
Emergency communications systems, Chap. 24; see also One-way
emergency communications systems; Two-way
emergency communications systems
Ancillary functions, 24.3.5, A.24.3.5.2
Classification, 1.3.2, 24.3.7, A.24.3.7
Definition, 3.3.90
Emergency control functions, interface with, Chap. 21
Information, command, and control, 24.11, A.24.11
Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
Messages, creation and dissemination of, Annex G
Microphone use, 24.3.2, A.24.3.2
Nonrequired (voluntary) systems, 24.3.4, A.24.3.4
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Public emergency alarm reporting systems, connection to, 27.8,
A.27.8.1
Record of completion, Fig. 7.8.2(b), Fig. A.7.8.2(1)(b)
Record of inspection and testing, Fig. 7.8.2(k)
Required systems, 24.3.3, A.24.3.3
Stairway communication systems, 24.10, A.24.10
Emergency communications systems—combination, 24.5.1.11,
24.5.11.5, 24.5.11.6, 24.5.23, 24.5.25, A.24.5.23.1
Definition, 3.3.91
Emergency communications systems—emergency command
center, 10.14.1(2), 24.11, A.24.11
Definition, 3.3.92, A.3.3.92
Loudspeakers, use of, 24.3.5.2(1)
Mass notification system, 24.5.8, A.24.5.2.2
Secondary power system, 10.6.7.2.1.6
Wide-area mass notification systems, 24.6.4
Emergency control function interface devices, 21.2.4 to 21.2.6,
21.2.8 to 21.2.10, 23.8.2.6.1, A.21.2.4
Definition, 3.3.93, A.3.3.93
Emergency control function interfaces, Chap. 21, 24.5.22.2; see also
Emergency control function interface devices
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 398

INDEX 72-395
2019 Edition
Definition, 3.3.146.1.1, A.3.3.146.1.1
Emergency control functions, 14.2.7, Table 14.4.3.2, 23.3.3.1(5),
23.8.2.6.1, 23.8.5.4.4, 23.15, A.14.2.7.1
Definition, 3.3.94, A.3.3.94
Interfaces,  see Emergency control function interfaces
Status indicators, 10.16, A.10.16.2
Emergency lighting, proprietary supervising station, 26.4.3.4
Emergency response agency (ERA), 29.2.4.1.4(1), A.26.5.3,
A.29.10.9.2
Definition, 3.3.95, A.3.3.95
Emergency response facility (ERF), 27.5.2.2.4, 27.5.4.1.6.2,
27.5.5.1.2.1, 27.5.5.1.2.3, 27.7.3.6; see also Emergency
communications systems—emergency command center
Definition, 3.3.96, A.3.3.96
Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
Definition, 3.3.97
Documentation, 7.3.8
Emergency command center, 24.11.1.3, 24.11.1.4, 24.11.2.1,
24.11.3, 24.11.4.2, 24.11.6, A.24.11.1.4, A.24.11.3,
A.24.11.6
Mass notification systems
In-building, 24.5.1.7, 24.5.2.2, 24.5.8, 24.5.9.1, 24.5.9.3,
24.5.10, 24.5.13.1 to 24.5.13.4, 24.5.13.6,
24.5.22.1.3(5), 24.5.24.2, A.24.5.2.2, A.24.5.10,
A.24.5.13.1, A.24.5.13.6(2), A.24.5.24.2
Wide-area, 24.6.1.2, 24.6.1.3, 24.6.5.3
Emergency service communications center,  see Communications
center
Emergency voice/alarm communications, 23.3.3.1(7), 23.9,
A.24.3.10; see also In-building fire emergency voice/
alarm communications systems (EVACS); Intelligibility
Inspection, Table 14.3.1
Live voice, 14.4.11, 23.9.3, 24.3.1, 24.4.5.7, 24.5.2.2, 24.5.2.8,
24.5.12.9, 24.5.13.2, 24.6.1, A.14.4.11, A.24.3.1.1,
A.24.3.1.2, A.24.5.2.2
Localized messaging, 24.5.3.1, A.24.5.3.1
Manual controls, 24.4.5.6
Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,
23.10, A.14.4.11, A.23.10.2
Secondary power system, 10.6.7.2.1.2
Tampering with, A.24.3.5.2
Endpoint (Class N), 12.3.6, 12.3.8, A.12.3.6(1) to A.12.3.6(5),
A.12.3.8
Definition, 3.3.98, A.3.3.98
Energy storage systems (ESS), 10.6.4, 10.6.6.3.1, 10.6.6.3.2, A.10.6.4
Chemical energy storage systems (definition), 3.3.99.1
Definition, 3.3.99, A.3.3.99
Electrochemical energy storage systems (definition), 3.3.99.2
Mechanical energy storage systems (definition), 3.3.99.3
Testing, Table 14.4.3.2
Thermal energy storage systems (definition), 3.3.99.3
Enforcement
Requirements, 1.7
Sample ordinance, Annex E
Engine-driven generators, 10.6.4.2, 10.6.5.1.1, 10.6.7.3.1, 10.6.7.4.1,
10.6.7.4.2, 10.6.9.1.6, 10.6.11
Public emergency alarm reporting systems, 27.5.2.7
Testing, Table 14.4.3.2
Engineering guide for automatic fire detector spacing, Annex B
Equivalency to code, 1.5
Error detection/correction, 26.6.3.11
Escape route, 29.6.2, A.29.6.2
Evacuation, 23.8.6.1.1, 23.10.2, A.23.8.6.2, A.23.10.2, C.2.2.1.3
Definition, 3.3.100, A.3.3.100
Distinctive signals, 10.10.7
Occupant evacuation elevators,  see Elevators
Partial, 24.4.8, A.24.4.8
Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)
Voice, 23.9, 24.4.2, A.24.4.2.2.2
Elevators, 21.6.2.3.3, 21.6.2.6.1 to 21.6.2.6.4, A.21.6.2.3.3,
A.21.6.2.6.3, A.21.6.2.6.4
In-building emergency voice/alarm communication
systems, 24.4.8, A.24.4.8
Tone preceding and following, 24.3.6.4
Evacuation signals, 18.4.1.5, 23.8.6.2.3, 23.8.6.2.4, 24.4.1.2,
24.4.8.5.1, 29.2, 29.5.1, A.18.4.1.5.1, A.18.4.1.5.2, A.29.2,
A.29.5.1; see also Fire alarm/evacuation signal tone
generator
Control units, interconnected, 23.8.2.7.1
Definition, 3.3.263.4
Distinctive, 18.4.2, A.18.4.2.1, A.18.4.2.4
Evaluation documentation, 7.3.9, A.7.3.9.1
Executive software, 14.4.2.5
Definition, 3.3.279.1
Exit marking audible notification appliances, 18.4.1.7, 18.4.8, 21.11,
23.15.5, A.18.4.8.1 to A.18.4.8.5, A.21.11
Definition, 3.3.182.1.1
Inspections, Table 14.3.1
Testing, Table 14.4.3.2
Exit plan, 29.6.2, A.29.6.2
Exits
Door release service, 17.7.5.3.3, 17.7.5.6, 23.15.3,
A.17.7.5.6.5.1(C)
Door unlocking devices for, 23.15.4
Emergency communications systems, 24.4.8.5.1, 24.4.8.5.2
Notification appliances, exit stair enclosures/exit
passageways, 23.8.6.2, A.23.8.6.2
Extinguishers, portable fire, 26.4.3.3
Electronic monitoring devices, Table 14.4.3.2, 17.16, 23.8.4.10,
A.23.8.4.10
Definition, 3.3.113
Extinguishing systems,  see also Waterflow alarms
Abnormal conditions, monitoring of, 23.3.3.1(3)
Automatic operation detectors, 17.13, 17.14, A.17.13.1,
A.17.13.2, A.17.14
Definition, 3.3.70.3
Initiating devices and release service, 23.3.3.1(4), 23.8.5.4.4,
23.8.5.7, 23.8.5.10, 23.11, 26.2.1.1, A.23.11.7
Auxiliary fire alarm systems, Table 27.6.3.2.2.3
Inspection, Table 14.3.1
Supervisory devices,  see Automatic extinguishing system
supervisory devices
Testing, 14.2.6, Table 14.4.3.2
Special suppression systems, predischarge notification
for, 24.4.7.1, A.24.4.7.1
Supervisory devices and signal initiation,  see Automatic
extinguishing system supervisory devices
-F-
FACP,  see Fire alarm control units (FACU)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 399

NATIONAL FIRE ALARM AND SIGNALING CODE72-396
2019 Edition
False alarms,  see Unwanted alarms
Fan, high volume low speed (HVLS), 21.8
Definition, 3.3.132
Fan control, 21.7.2, 21.8, A.21.7.2
Federal Communications Commission, 26.6.2.3.1, 27.4.3.2, Table
A.26.6.1
Fiber optic cables,  see Cables
Field of view (definition), 3.3.106
Fire alarm and guard's tour box, combination, 17.15.3
Definition, 3.3.12.2
Fire alarm boxes,  see Alarm boxes
Fire alarm control interface (FACI),  see Interface
Fire alarm control units (FACU), 10.4.4, 10.4.5, 10.14.1(1),
10.14.6.1, 21.2.5, 21.2.6, A.10.4.4, A.10.4.5, F.1
Building system information units, located with, 23.8.4.2.2.1 to
23.8.4.2.2.3, A.23.8.4.2.2.2
Dedicated function, 10.4.6, 21.3.2, 21.4.5, 21.4.6, 23.8.5.5.1,
23.8.5.6.1, A.21.3.2
Definition, 3.3.108.2.1, A.3.3.108.2.1
Definition, 3.3.108, A.3.3.108
Elevators, 21.3.1, 21.3.2, 21.3.14, 21.4.5, 21.4.6, A.21.3.2,
A.21.3.14.1 to A.21.3.14.2(3)
Exits, unlocking of, 21.10.3, A.21.10.3
Household signaling systems, 29.10.6.7 to 29.10.6.10, 29.14.3
In-building mass notification systems, 24.5.1.3, 24.5.13.7
Inspections, Table 14.3.1
Master, 10.6.8.2, 10.6.8.3, 24.10.2 to 24.10.8, 26.6.2.1, A.24.10.2,
A.24.10.5, A.24.10.7
Definition, 3.3.108.1
Protected premises (local), 23.8.5.4.2, 23.8.5.8.1, 26.4.2.3,
26.4.6.1.3.1, 26.6.6.1, A.26.6.6.1, C.2.2.1.5
Dedicated function,  see subhead: Dedicated function
Definition, 3.3.108.2
Positive alarm sequence, acknowledgment of, 23.8.1.2.1.1,
A.23.8.1.2.1.1(6)
Releasing service, 23.8.5.10
Definition, 3.3.108.2.2
System requirements, 23.8.2, A.23.8.2
Real-time data, transmission of, 23.12.4.1
Remote, 24.4.8.6.4
Software and firmware control, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Testing, 14.4.4.2, F.2.1 to F.2.5, F.2.7
Trouble signals, transmission of, 23.12.3
Fire alarm/evacuation signal tone generator, 10.19.1, Table 14.4.3.2,
23.10, 24.4.4, A.10.19.1, A.23.10.2, A.24.4.4.2,
A.24.4.4.3; see also Alert tone
Definition, 3.3.109
Fire alarm signals, 10.11, A.10.11.1 to A.10.11.6; see also Alarm
signals; Fire alarm/evacuation signal tone generator
Combination systems, 29.10.7.2 to 29.10.7.4, 29.10.7.6, 29.10.7.7
Definition, 3.3.263.5, A.3.3.263.5
Distinctive signals, 10.10.1, 10.10.2
Initiation,  see Alarm boxes; Initiating devices
Keypad signal, activation of, 29.10.9.9
Presignal feature, 23.8.1.1, A.23.8.1.1
Priority of, 10.7.2, 24.5.1.7, 24.5.13.4, 29.10.7.2, 29.10.7.7,
A.24.5.7
Secondary power supply, use of, 29.9.5(3)
Fire alarm systems,  see also Inspections; Maintenance; Testing
Ancillary functions, 24.3.5, A.24.3.5.2
Central station,  see Central station service alarm systems
Classification, 1.3.1
Combination, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,
A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10
Definition, 3.3.111.1, A.3.3.111.1
Compatibility, 10.3.3, A.10.3.3, Table A.26.1
Dedicated function systems, 23.3.3.2, A.23.3.3.2
Definition, 3.3.111.4.2
Definition, 3.3.111
Design,  see Design, fire alarm systems
Documentation,  see Records
Emergency control functions, interface with, Chap. 21
Fundamentals, Chap. 10
Household,  see Household signaling systems
Initiating device, connection to, 17.4.5, A.17.4.5
Installation, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.3.3,
A.29.6.3, A.29.11.2.1 to A.29.11.4.7
Interfaces,  see Interface equipment
Municipal (definition), 3.3.111.3
Notification appliances,  see Notification appliances
Power supply,  see Power supplies
Protected premises,  see Protected premises (local) alarm and
signaling systems
Fire command center,  see also Emergency communications systems
—emergency command center
Definition, 3.3.112, A.3.3.112
Fire doors, 21.7.2, A.21.7.2
Fire emergency voice/alarm communications system,  see
Emergency communications systems
Fire extinguisher electronic monitoring devices, 17.16, 23.8.4.10,
A.23.8.4.10
Definition, 3.3.113
Firefighter's Smoke Control Station (FCFS), 21.7.7, 24.11.1.2(6)
Fire–gas detectors, Table 14.4.3.2
Definition, 3.3.70.6
Fire growth, B.2.3.1.4.1, B.2.3.2.1.2, B.2.3.2.3, B.3.2.6
Fire models
Computer, B.6
Detector response, B.5.1.6
Fire pumps
Monitoring, 23.8.5.9.1, 23.8.5.9.2
Signal initiation, 23.8.5.9
Fire service access elevators, 21.5, A.21.5
Fire service communications center,  see Communications center
Fire wardens, 24.8.4, 24.8.13
Definition, 3.3.114
Fire warning equipment, 29.2.1, 29.3.2; see also Heat detectors;
Household signaling systems; Smoke detectors
Definition, 3.3.115
Evacuation signals, 29.5.1, A.29.5.1
Fixed-temperature detectors, 14.4.4.5, 14.6.2.2, 17.6.2.1,
17.6.2.2.1.1, 17.6.2.3.1, 17.7.6.1.1, 29.10.4.2, A.29.10.4.2
Definition, 3.3.70.7, A.3.3.70.7
Spacing, B.3.2.4.2, B.3.2.4.3, B.3.3.1
Test methods, Table 14.4.3.2
Flame, B.5.1.4.1, B.5.2.1.1
Definition, 3.3.118
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 400

INDEX 72-397
2019 Edition
Flame detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.8, A.3.3.70.8
Spacing, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6
System design, B.5.2
Video image flame detection,  see Video image flame detection
(VIFD)
Flame detector sensitivity, B.5.2.1, B.5.2.3, B.5.2.4
Definition, 3.3.120
Floor plan drawings, 7.4.5
Follow-up program, 26.3.4, A.26.3.4
Frequency
Annual (definition), 3.3.121.5
Definition, 3.3.121
Monthly (definition), 3.3.121.2
Quarterly (definition), 3.3.121.3
Semiannual (definition), 3.3.121.4
Weekly (definition), 3.3.121.1
Fuel, 10.6.11.6
-G-
Gas detectors, 7.3.5.4, 17.10, A.17.10.2.4
Definition, 3.3.70.9
Gateway, 23.8.2.6.2
Definition, 3.3.122
Generators,  see Engine-driven generators
Girders, ceiling (definition), 3.3.40.2
Guard's tour
Equipment inspection, Table 14.3.1
Equipment testing, Table 14.4.3.2
Supervisory service, 23.3.3.1(10), 23.13, 23.14
Suppressed signal system, 23.14, 26.6.4.2.2(E)
Transmitter, 26.6.4.2.2(F)
Guard's tour box and fire alarm system, combination, 17.15.3
Definition, 3.3.12.2
Guard's tour reporting stations, 23.13
Definition, 3.3.124
Guard's tour supervisory signal, 26.3.8.3.2, 26.4.6.1.6.2
Definition, 3.3.263.6, A.3.3.263.6
Guest rooms, 29.8.1.1, A.29.1.2, A.29.8.1.1(1) to A.29.8.1.1(5)
Definition, 3.3.126
Guest suites, 29.8.1.1(5), A.29.1.2, A.29.8.1.1(5)
Definition, 3.3.127
-H-
Hearing loss
Definition, 3.3.128, A.3.3.128
Notification appliances for persons with, 29.5.9, 29.5.10,
A.24.4.4.2, A.29.5.10.1 to A.29.5.10.2(1)
Profound
Definition, 3.3.128.1
Notification appliances for persons with, 29.5.10.2,
A.24.4.4.2, A.29.5.10.2
Heat alarms, 29.8.2.1.1, A.29.8.2.1.1
Definition, 3.3.129
Installation, 29.1.2, 29.11.4, A.29.1.2, A.29.11.4
Interconnection of, 29.11.2, A.29.11.2.1
Mechanically powered, single-station, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Definition, 3.3.129.1
Performance of, 29.10.4, A.29.10.4
Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)
Testing, 29.10.5
Heat detectors, 10.4.5, 10.4.6, 17.5, 17.6, A.10.4.5, A.17.5.2 to
A.17.5.3.3, A.17.6.1.1 to A.17.6.3.6
Color coding, 17.6.2.2.1
Correlations, B.3.3.3, B.3.3.4
Coverage, 17.5.3, A.17.5.3
Definition, 3.3.70.10
Design documentation, 7.3.5.1
Electrical conductivity (definition), 3.3.70.5
Elevators, 21.4.1, 21.4.2, A.21.4.1, A.21.4.2
Inspection, testing, and maintenance, Table 14.3.1, Table
14.4.3.2, 14.4.4.5, 14.6.2.2
Installation, 17.4.3 to 17.4.7, 29.3.3, 29.11.4, A.17.4.5 to A.17.4.7,
A.29.3.3, A.29.11.4, B.1.3.2
Location, 17.6.3, 29.3.3, 29.11.4, A.17.6.3.1.1 to A.17.6.3.6,
A.29.3.3, A.29.11.4
Performance, 29.10.1, 29.10.4, A.29.10.4, B.3
Self-diagnostic, 29.10.1
Spacing,  see Spacing
Temperature classification, 17.6.2.1, Table 17.6.2.1
Theoretical considerations, B.3.3.2
Heating, ventilating, and air conditioning (HVAC) systems, 17.7.4,
17.7.6.3.4, 17.12.9.1, 21.7, 23.15.2, A.17.7.4.1,
A.17.7.4.4, A.21.7.2, B.4.10
High air movement areas, 17.7.6.3, Fig. 17.7.6.3.3.2, A.17.7.6.3.3
High power loudspeaker array (HPLA), 24.6.5 to 24.6.9, A.24.6.7.2,
A.24.6.9
Definition, 3.3.131
Secondary power system, 10.6.7.2.1.4
High-rack storage, 17.7.6.2, A.17.7.6.2
High volume low speed (HVLS) fan, 21.8
Definition, 3.3.132
Hold-up alarms, 10.7.8
Hotels, A.29.1.2, A.29.8.1.1, D.3.6.1, D.3.6.3, D.3.6.7; see also
Household signaling systems
Definition, 3.3.133
Household carbon monoxide detection systems,  see Carbon
monoxide detection systems
Household signaling systems, 17.1.5, Chap. 29; see also Carbon
monoxide detection systems
Assumptions, 29.6, A.29.6.1 to A.29.6.3
Equipment, 29.6.3, A.29.6.3
Escape route, 29.6.2, A.29.6.2
Occupants, 29.6.1, A.29.6.1
Basic requirements, 29.3, A.29.3.3
Combination system, 29.10.7, A.29.10.7.8
Definition, 3.3.111.2
Detection, 29.8, A.29.8.1 to A.29.8.2.2; see also Heat detectors;
Smoke detectors
Equipment
Installation, 29.11.5
Performance, 29.10, A.29.10.2 to A.29.10.9.7
Inspection, testing, and maintenance, Fig. 7.8.2(m), 14.4.6,
29.6.3, 29.13, A.14.4.6.3, A.29.6.3
Installation, 29.11, A.29.11.2.1 to A.29.11.4.7
Markings and instructions, 29.14, A.29.14.5(7)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 401

NATIONAL FIRE ALARM AND SIGNALING CODE72-398
2019 Edition
Notification appliances,  see Notification appliances
Occupant notification, required, 29.8.2, A.29.8.2.1.1, A.29.8.2.2
Optional functions, 29.12
Power supplies, 29.9, A.29.9.4(3)
Remote annunciation, 29.4
Waterflow alarm connected to, 29.10.7.8.4
Hunt groups, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.2.2(A),
A.26.6.4.2.2(D)
Definition, 3.3.135
Loading capacities, 26.6.4.2.2(D), A.26.6.4.2.2(D)
-I-
Identified (as applied to equipment)
Definition, 3.3.136, A.3.3.136
Immediately (definition), 3.3.137, A.3.3.137
Impairments, 10.21, 14.2.2.2, 24.5.5, A.10.21
Definition, 3.3.138, A.3.3.138
In-building fire emergency voice/alarm communications systems
(EVACS), 23.3.3.1(7), 23.9, 24.4, A.24.4; see also
Emergency voice/alarm communications; Intelligibility
Definition, 3.3.90.1.2
Elevators, occupant evacuation, 21.6.2.3.3, 21.6.2.6, 21.6.2.8,
21.6.2.9.2, A.21.6.2.3.3, A.21.6.2.6, A.21.6.2.8
Monitoring, 10.19, A.10.19.1
Voice evacuation messages, 24.4.2, A.24.4.2.2.2
In-building mass notification systems, 23.8.6, 24.5, A.23.8.6.2,
A.23.8.6.3.3, A.24.5; see also In-building fire emergency
voice/alarm communications systems
Autonomous control unit, 24.5.11
Definition, 3.3.90.1.3
Elevators, occupant evacuation, 21.6.2.3.3, A.21.6.2.3.3
Emergency response plan, 24.5.1.7, 24.5.10, A.24.5.10
Impairments, 24.5.5
Initiating devices, 24.5.9, A.24.5.9.2
Initiation indication, 24.5.8
Inspection, testing, and maintenance, Table 14.3.1, Table
14.4.3.2, 24.5.6
Interfaces, 24.5.10, 24.5.22, 24.5.25, 24.6.13.3, A.24.5.10,
A.24.5.22.1.3, A.24.5.22.3.1
Local operating console,  see Local operating console (LOC)
Notification appliances, 24.5.16 to 24.5.21, A.24.5.18 to
A.24.5.20
Notification coverage, 24.5.3, A.24.5.3.1, A.24.5.3.4
Pathway survivability, 24.3.14.4, 24.3.14.5
Priority of signals, 24.5.1.7
Public address systems, 24.5.24, 24.5.25, A.24.5.24.2
Risk analysis for,  see Risk analysis
Secondary power system, 10.6.7.2.1.7
System operation, 24.5.2, A.24.5.2.1 to A.24.5.2.10
System priorities, 24.5.7, A.24.5.7
Voice messages, 24.5.1.6, 24.5.13, A.24.5.13.1, A.24.5.13.6(2)
Volume control, 24.5.15
Wide area mass notification systems,  see One-way emergency
communications systems
Initiating device circuits, 23.4.2, 23.8.5.5.3, 23.8.5.6.3, A.23.4.2.2,
A.23.8.5.5.3, A.23.8.5.6.3, F.1
Definition, 3.3.142
Faults, 10.11.7
Performance/capacities, 23.5
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.1 to F.2.8, F.2.14, F.2.15
Initiating devices, 10.12.5, Chap. 17, 23.3.3.1(2); see also Automatic
fire detectors
Automatic extinguishing system supervisory devices,  see
Automatic extinguishing system supervisory devices
Auxiliary fire alarm systems, 27.6.3.2.2.3, 27.6.3.2.3.15
Definition, 3.3.141
Elevator recall for fire fighters' service, 21.3, A.21.3
Elevators, occupant evacuation, 21.6.2.1, 21.6.2.3, 21.6.2.5,
A.21.6.2.1.1, A.21.6.2.3.1 to A.21.6.2.3.6, A.21.6.2.5
Elevator shutdown, 21.4, A.21.4.1 to A.21.4.4
Extinguishing system operation, detection of, 17.13, A.17.13.1,
A.17.13.2
Fire alarm system, connection to, 17.4.5, A.17.4.5
General requirements, 17.4, A.17.4.2.3 to A.17.4.7
Household signaling systems, 29.10.6.7
In-building mass notification systems, 24.5.1.2(5), 24.5.1.6,
24.5.9, A.24.5.9.2
Inspection, Table 14.3.1
Installation, 10.4.7, 17.4, 21.3.6 to 21.3.10, A.17.4.2.3 to A.17.4.7,
A.21.3.8 to A.21.3.10
Manual initiation,  see Alarm boxes
Performance-based design, 17.3, A.17.3
Protected premises alarm systems, 23.4.2, 23.8.1.2.1.1, 23.8.5,
A.23.4.2.2, A.23.8.1.2.1.1(6), A.23.8.5.1.2 to
A.23.8.5.8, C.2.2.2.3
Record of inspection and testing, Fig. 7.8.2(i)
Signal disposition, 26.2.1.1
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Supervisory signals,  see Supervisory signal initiating devices
Testing, 14.4.2.1, 14.4.2.2, 14.4.2.4(2), Table 14.4.3.2, A.14.4.3.2
Waterflow alarms,  see Waterflow alarms
Inspection personnel,  see Personnel
Inspections, 10.3.2, 14.1 to 14.3, A.14.2.1.1 to A.14.3.1
Documentation and records, 7.2.1(17), 7.6, 7.8.2, Figs. 7.8.2(g)
to (m), 14.6.2, A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
Emergency communications systems, 24.3.5.3, 24.5.6, 24.11.7
Frequency, 14.3.1 to 14.3.3, Table 14.3.1, 14.4.5.2, A.14.3.1
Household signaling systems, 14.4.6, A.14.4.6.3
Personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.1
Public emergency alarm reporting systems, 27.3.4
Smoke alarms, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4
Supervising station alarm systems, 26.5.2, 26.5.9, A.26.5.2.2(1)
Visual, 14.3.1, Table 14.3.1, 14.3.5, A.14.3.1
Installation, 1.1.1, 1.2.3, 10.3.2, 10.4, A.10.4.1 to A.10.4.5
Alarm boxes, publicly accessible, 27.6.2.1.11, A.27.6.2.1.11.2
Carbon monoxide detection systems, 17.12.1, 17.12.6, 17.12.8,
29.3.2, 29.3.3, A.17.12.1(1), A.17.12.1(2), A.29.3.3
Circuits and pathways, 12.2.3, A.12.2.3.2 to A.12.2.3.4
Documentation, 7.4, 7.5.2, 7.5.8, 14.6.1.1, 24.3.9.2, A.7.4.1 to
A.7.4.9, A.7.5.8
Emergency communications systems, 24.1.1, 24.2.2, 24.3.9.2,
24.5.1, 24.9.1.2, 24.9.2, A.24.5.1
Fire alarm systems, 10.5.2, 29.3.2, 29.3.3, 29.6.3, 29.11, A.29.1.1,
A.29.3.3, A.29.6.3, A.29.11.2.1 to A.29.11.4.7
Heat detectors, 29.11.4, A.29.11.4, B.1.3.2
Household signaling systems, 14.4.6.4, 29.1.1, A.29.1.1
In-building mass notification systems, 24.5.1.4
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 402

INDEX 72-399
2019 Edition
Initiating devices, 17.4.3 to 17.4.7, A.17.4.5 to A.17.4.7
Inspections, 14.2.1.1, 14.3.4, A.14.2.1.1
Notification appliances, visual, 18.5.5.6.1
Protected premises alarm systems, 23.1.1, 23.4.1, A.23.1.1
Public emergency alarm reporting systems, 27.1.1, 27.1.2, 27.2.1,
A.27.2.1, A.27.2.3
Smoke detectors,  see Smoke detectors
Supervising station alarm systems, 26.1, 26.5.1.2, A.26.1
Instructions
Area of refuge, stairway, and elevator communication
systems, 24.10.10
Household signaling systems, 29.14, A.29.14.5(7)
Manufacturer's published,  see Manufacturer's published
instructions
Integrity, Table 14.4.3.2
Circuits, 12.6, Table 14.4.3.2, 24.5.25.2(3), A.12.6
Combination fire alarm systems, 23.8.4.4.1(1), 23.8.4.4.2,
23.8.4.5.1
DACT transmission means, 26.6.4.1.5(7)
Emergency voice/alarm communications systems, 10.19,
24.3.5.2(2), A.10.19.1, A.24.3.5.2
Fire alarm system communications to other systems, 21.2.8,
21.2.11
Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.11.2.3
Mass notification systems, Table 14.3.1, Table 14.4.3.2
Power supplies, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3
Protected premises fire alarm systems, 23.4, 23.8.5.11.4,
A.23.4.2.2
Interconnection, 23.8.3.4
Low-power radio (wireless) systems, 23.16.4
Signaling paths, 23.4.3.2, 27.2.4
Suppression systems, 23.8.5.7.2
Tone-generating equipment, 10.19.1, A.10.19.1
Publicly accessible auxiliary boxes, 27.6.3.2.3.17(A)
Remote alarm receiving equipment, 27.5.3.5
Supervising station fire alarm system transmission
technology, 26.6.3.2, Table A.26.6.1
Wireless reporting systems, 27.4.3.4, 27.5.5.3, A.27.5.5.3.3
Intelligibility, 18.4.1.6, 18.4.11, 21.2.11(1), 24.3.1, 24.4.2.2.1,
24.6.5.1, A.18.4.1.6, A.18.4.11, A.24.3.1.1, A.24.3.1.2,
A.24.6.5.1(B), Annex D
Definition, 3.3.144
Intelligible (definition), 3.3.145, A.3.3.145
Interconnections,  see also Paths (pathways)
Household signaling systems, 29.8.2.1.1, 29.10.6.7, 29.10.7.6,
A.29.8.2.1.1
In-building mass notification systems, 24.5.1.1
Metallic, 27.7, A.27.7.1.6.2, A.27.7.3
Notification appliances, 18.1.7
Protected premises alarm systems, 23.8.3
Record of completion, Fig. 7.8.2(e), Fig. A.7.8.2(1)(e)
Smoke detectors, 29.11.2, A.29.11.2.1
Status changes, display and recording of, 26.6.6.1, A.26.6.6.1
Interface
Circuit
Definition, 3.3.146.1
Emergency control function interface,  see Emergency
control function interfaces
Signaling line, Table 14.4.3.2
Definition, 3.3.146.1.2
Testing, 14.4.4.4
Emergency communications systems/public alarm reporting
systems, 27.8.2
Emergency control function,  see Emergency control function
interfaces
Fire alarm control interface (FACI), 24.5.1.2(3), 24.5.22.1,
A.24.5.22.1.3
Definition, 3.3.146.2, A.3.3.146.2
Software and firmware, 23.2.2.1.1, A.23.2.2.1.1
Fire alarm/mass notification, 24.5.10, A.24.5.10
In-building mass notification systems, 24.5.1.2(3), 24.5.1.2(6),
24.5.22, 24.5.25, A.24.5.1.2(6), A.24.5.22.1.3,
A.24.5.22.3.1
Inspection, testing, and maintenance, Fig. 7.8.2(l), 14.2.7, Table
14.4.3.2, 14.4.4.4, A.14.2.7.1
Public address system, 24.5.25
Wide area mass notification system, 24.6.11, 24.6.13.3
Interface equipment
Auxiliary and public fire alarm systems, 27.6.3.2.2.2
Inspection, Table 14.3.1
Testing, Table 14.4.3.2, 14.4.4.4
Internet protocol, A.26.6.3
Inverters, 27.5.2.5.1, 27.5.2.6, A.27.5.2.5.1(1) to A.27.5.2.5.1(3)
In-writing (definition), 3.3.139, A.3.3.139
Ionization smoke detection, B.4.7.1, B.4.7.3, B.4.8.1.2
Definition, 3.3.276.2, A.3.3.276.2
-L-
Labeled (definition), 3.2.4
Leg facility, 26.4.4.5.2
Definition, 3.3.148
Level ceilings, 17.7.3.2.4.2, 17.7.3.7.5, A.17.7.3.2.4.2(3),
A.17.7.3.2.4.2(4)
Definition, 3.3.38.1
Life safety network, 21.2.11
Definition, 3.3.150
Line-type detectors, 17.6.3.1.3.2, Table 17.6.3.5.1, 17.6.3.5.2
Definition, 3.3.70.11
Listed
Definition, 3.2.5, A.3.2.5
Detectors, 17.5.1, 17.6.1.4, 17.7.1.8, 17.7.1.9, A.17.7.1.8,
A.17.7.1.9
Carbon monoxide, 17.12.2, 17.12.6
Equipment, 10.3.1, 10.3.3, 23.8.4.4.1(4), A.10.3.3
Household signaling systems, 29.3.1, A.29.6.3
Mass notification system control units, 24.3.10, A.24.3.10
Notification appliances, 18.3.1, 24.5.1.3, 24.5.9.2 to 24.5.9.4,
A.24.5.9.2
Speakers, 24.3.1.2, A.24.3.1.2
Supervising station alarm systems, Table A.26.1
Living areas, 29.8.1.1(5), 29.8.1.1(6), 29.8.1.2, A.29.1.2,
A.29.8.1.1(5)
Definition, 3.3.152
Loading capacities
Definition, 3.3.153
Digital alarm communicator receiver (DACR) hunt
groups, 26.6.4.2.2(D), A.26.6.4.2.2(D)
One-way private radio alarm systems, 26.6.5.2.6
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 403

NATIONAL FIRE ALARM AND SIGNALING CODE72-400
2019 Edition
Supervising station communication methods, Table A.26.6.1
System unit, 26.6.3.7
Two-way radio frequency (RF) multiplex systems, 26.6.5.1.5,
Table 26.6.5.1.5(B)
Local energy type auxiliary fire alarm system, 27.6.3.2.2.1(1),
A.27.6.3.2.2.1(1)
Definition, 3.3.221.1.1
Local operating console (LOC), 24.5.1.2(2), 24.5.1.10, 24.5.2.5,
24.5.11.3, 24.5.12, A.24.5.2.5, A.24.5.12.1
Definition, 3.3.155, A.3.3.155
Mounting of controls, 24.5.14, A.24.5.14
Locked doors, electrically, 21.10, A.21.10.1, A.21.10.3
Lodging or rooming houses, A.29.1.2, A.29.8.1.1; see also Household
signaling systems
Definition, 3.3.156
Loop start telephone circuit, 26.6.4.1.1(B)
Definition, 3.3.297.1
Loss of power
Definition, 3.3.157
Trouble signals, 10.6.9.1.1, 10.15.2
Loudspeakers, 18.8.1, 23.8.4.6, 24.4.2.2.1, 24.4.6, 24.4.8.5,
A.18.8.1.2, A.24.4.2.2.2, A.24.4.6.1, F.1; see also High
power loudspeaker array (HPLA)
Amplifiers, monitoring of, 10.19.1, A.10.19.1
In-building mass notification systems, 21.6.2.6.4, 24.5.4,
A.21.6.2.6.4, A.24.5.4.1
Intelligibility requirements, 24.3.1.2, A.24.3.1.1, A.24.3.1.2
Tone signals, transmission of, 23.10.4
Low-power radio transmitters/transceivers, Table 14.4.3.2, 23.16,
29.9.3(5), 29.10.8, A.23.16, A.29.10.8.2.1, A.29.10.8.2.4,
Fig. F.3.14(b)
Definition, 3.3.158
-M-
Maintenance, 10.3.2, 14.1, 14.2.2, 14.2.3, 14.5, A.14.2.2.1.2,
A.14.2.3.1, A.14.2.3.6
Carbon monoxide detection systems, 26.2.4.1.3, 26.2.4.2.2,
A.26.2.4.1.3
Central station service alarm systems, 26.3.9.2, 26.3.10, Table
A.26.1
Definition, 3.3.159
Documentation and records, 7.2.1(16), 7.6, 14.2.5, 14.6.2,
A.14.6.2.4
Emergency communications systems, 24.11.7
Engine-driven generators, 10.6.11.4
Household signaling systems, 14.4.6.2, 29.6.3, 29.13, A.29.6.3
In-building mass notification systems, 24.5.1.4, 24.5.6
Personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Proprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,
26.4.8, Table A.26.1
Protected premises fire alarm systems, Table A.26.1
Public emergency alarm reporting systems, 27.2.1, 27.3,
A.27.2.1, A.27.2.3
Smoke alarms, 14.4.5, A.14.4.5.3, A.14.4.5.4
Supervising station alarm systems, 26.3.2(5), 26.3.3, 26.5.1.2,
26.5.2, 26.5.8.2, 26.5.9, 26.6.7, Table A.26.1,
A.26.5.2.2(1)
Malicious alarms, 10.22(1)
Definition, 3.3.314.1
Managed facilities-based voice network (MFVN), 26.6.4.1.1,
26.6.4.1.5(3), A.26.6.4.1.1
Definition, 3.3.161, A.3.3.161
Manual alarm boxes,  see Alarm boxes
Manual controls, status indicators for, 10.16.1
Manual operation, mass notification system, 21.6.2.1, 21.6.2.3,
21.6.2.4, 24.5.1.5, 24.5.2.7, 24.5.2.9, 24.5.9.4 to 24.5.9.6,
24.5.12.8, 24.5.13.2, A.21.6.2.1.2, A.21.6.2.3.1 to
A.21.6.2.3.6, A.21.6.2.4
Manufacturer's published instructions, 7.2.1(6), 7.5.3(1), 10.3.2,
14.4.5.1, 14.4.5.6, 14.4.5.8, 14.4.5.9, 14.4.6.6, 17.7.1.9,
17.7.6.3.3.3, 17.11.5.1.1, 29.3.2, 29.9.2(2), 29.11.2.1(1),
A.7.5.3(1), A.17.7.1.9
Definition, 3.3.163, A.3.3.163
Markings
Air sampling-type smoke detector piping, 17.7.3.6.2.5
Carbon monoxide alarms and detectors, 29.14.2
Elevators, fire service access, 21.5, A.21.5
Heat detectors, 17.6.2.2
Household signaling systems, 29.14, A.29.14.5(7)
Notification appliances, 18.3.3.2, 18.3.3.3, A.18.3.3.2
Masked threshold,  see Effective masked threshold
Mass notification priority mode, 10.7.3, 10.7.4, 24.5.1.7, A.10.7.3
Definition, 3.3.164, A.3.3.164
Mass notification systems,  see also In-building mass notification
systems
Control units, listing of, 24.3.10, A.24.3.10
Definition, A.3.3.165
Distributed recipient mass notification system (DRMNS), 24.7,
A.24.7
Definition, 3.3.90.1.1
Emergency response plan, 24.3.12.10, 24.3.13, A.24.3.13
Inspection, Table 14.3.1
Performance-based design of, 24.12, A.24.12.6.3, A.24.12.6.6
Priority of signals, 10.7.3, 10.7.4, A.10.7.3
Record of inspection and testing, Fig. 7.8.2(j)
Risk analysis for,  see Risk analysis
Speakers, use of, 24.4.6.2
Testing, Table 14.4.3.2
Wide area mass notification systems,  see One-way emergency
communications systems
Master boxes,  see Alarm boxes
Master fire alarm control units,  see Fire alarm control units
McCulloh systems
Inspection, Table 14.3.1
Testing, Table 14.4.3.2, F.3.6
Measurement, units of, 1.6, A.1.6.5
Mechanical energy storage systems (definition), 3.3.99.3
Mechanically powered, single-station heat alarms, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Definition, 3.3.129.1
Metallic conductors, testing of, Table 14.4.3.2
Metallic systems and interconnections, 27.7, A.27.7.1.6.2, A.27.7.3
Microwave radio systems, private, Table 14.4.3.2
Monitoring, Table A.26.1
Area of refuge, stairway, and elevator communication
systems, 24.10.5, 24.10.6, A.24.10.5, A.24.10.6
Carbon monoxide detection systems, 10.6.7.2.4
Central station service alarm systems, 26.3.3.2
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 404

INDEX 72-401
2019 Edition
Circuits, 12.6, 24.5.4.1, 24.5.25.2(3), A.12.6, A.24.5.4.1
Combination fire alarm systems, 23.8.4.10, A.23.8.4.10
Control units, 23.8.2.7, 23.8.2.8, A.23.8.2.7.4
Emergency command center, 24.11.1.2(6), 24.11.1.7
Emergency voice/alarm communication systems, 24.3.5.2(2),
24.4.1.1
Fire extinguisher electronic monitoring devices, 3.3.113, 17.16,
23.8.4.10, A.23.8.4.10
Fire pumps, 23.8.5.9.1, 23.8.5.9.2
Fire service access elevators, 21.5, A.21.5
Household signaling systems, 29.10.6.7, 29.10.8.1.1, 29.10.9.10.6,
29.12
For integrity,  see Integrity
Protected premises fire alarm systems, 27.2.4
Supervising station fire alarm system transmission
technology, Table A.26.6.1
Termination of, 10.21.3
Two-way telephone communications service, 24.8.3
Waterflow alarm-initiating devices, 23.8.5.5.1
Wireless reporting systems, 27.5.5.3
Motor generators, 27.5.2.5.1(3), 27.5.2.5.3, 27.5.2.5.4, 27.5.2.6,
A.27.5.2.5.1(3); see also Engine-driven generators
Multi-criteria detectors, 17.9.1, 17.9.3
Definition, 3.3.70.12, A.3.3.70.12
Testing, Table 14.4.3.2
Multiple buildings, supervising station systems, 26.2.6
Multiple dwelling unit (definition), 3.3.83.1; see also Apartment
buildings
Multiple emergency communications control units, 24.11.2.6
Multiple-station alarm, 17.1.5, Chap. 29
Carbon monoxide, 29.7, A.29.7
Combination systems, 29.10.7.8, A.29.10.7.8
Definition, 3.3.170
Inspection, testing, and maintenance, Fig. 7.8.2(m), Table
14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4
Interconnection, 29.11.2.2, 29.11.2.3
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliance with, 29.9.6
Waterflow alarm connected to, 29.10.7.8.4
Multiple-station alarm devices
Definition, 3.3.171
Listed, 29.3.1
Multiplexing (definition), 3.3.172; see also Active multiplex systems;
Two-way emergency communications systems
Multi-sensor detectors, 17.7.6.1.1, 17.9.1, 17.9.4
Definition, 3.3.70.13, A.3.3.70.13
Testing, Table 14.4.3.2
Municipal fire alarm (street) boxes,  see Alarm boxes
Municipal fire alarm systems,  see Fire alarm systems; Public
emergency alarm reporting systems
-N-
Nameplates, fire alarm systems, 18.3.2
Net-centric alerting system (NCAS), 24.7.4, A.24.7, A.24.7.6
Definition, 3.3.176
Network architecture, 24.7.4
Definition, 3.3.178
Networks,  see Wired network; Wireless network
911 public safety answering point, 26.3.6.6.1
Noncontiguous property, 26.4.2.2
Definition, 3.3.213.2
Nonrequired
Definition, 3.3.180, A.3.3.180
Detectors, 17.5.3.3, A.17.5.3.3
Protected premises fire alarm systems and components, 23.3.2,
A.23.3.2
Nonrestorable initiating device (definition), 3.3.141.3
Normal condition, 10.3.4, 10.8.2.4, Table 14.3.1, 14.4.4.5.5,
26.2.4.1.4(3), 26.2.5.2, 27.6.5.1.2, 29.9.1, 29.9.3, 29.13.2,
A.27.6.3.2.2.1(2), A.29.10.9.1
Definition, 3.3.61.2
Notification appliance circuits, 10.4.5, 10.17, 23.4.2, 23.7, 23.8.6.4,
A.10.4.5, A.10.17.2, A.23.4.2.2
Definition, 3.3.183
Pathway survivability, 24.3.14, A.24.3.14.3, A.24.3.14.9
Testing, Table 14.4.3.2, A.14.4.3.2, F.2.5, F.2.6, F.2.9 to F.2.13
Notification appliances, Chap. 18, C.2.2.2.3, F.1; see also Exit
marking audible notification appliances; Mass
notification systems
Activation of, 23.3.3.1(6)
Positive alarm sequence, use of, 23.8.1.2.1.1,
A.23.8.1.2.1.1(6)
Turning off activated system, 29.10.6.6
Audible signals,  see Audible notification appliances
Carbon monoxide detection systems, 18.4.3
Connections, 18.3.6, A.18.3.6
Definition, 3.3.182
Documentation
Design documentation, 7.3.4, A.7.3.4.1
Minimum required, 7.2.1(10), 7.2.1(11)
Record of inspection and testing, Fig. 7.8.2(h)
In elevator cars, 23.8.6.2, A.23.8.6.2
In exit stair enclosures and exit passageways, 23.8.6.2, A.23.8.6.2
Hearing loss, for persons with, 29.5.9, 29.5.10, A.29.5.8,
A.29.5.10.1 to A.29.5.10.2(1)
Household signaling systems, 29.5, 29.8, A.29.5.1 to
A.29.5.10.2(1), A.29.8.1 to A.29.8.2.2
Integrity, monitoring for, 29.10.6.7
Optional functions, 29.12
Power supplies, 29.9.6
Testing, 29.11.2.4
In-building mass notification systems, 24.5.1.2(4)
Inspection, Table 14.3.1
Interconnection of appliances, 18.1.7
Mounting, 18.3.5
Nameplates, 18.3.2
Physical construction, 18.3.3, A.18.3.3.2
Power panel record of completion, Fig. 7.8.2(d)
Protection, 18.3.4, A.18.3.4
Requirements, 18.1, A.18.1
Secondary power supply, 10.6.7.2.1, A.10.6.7.2
Supervisory, 10.15.10.4, F.2.11, F.2.12
Supplementary visible signaling method, 18.7
Testing, 14.4.2.1, 14.4.2.2, Table 14.4.3.2, A.14.4.3.2, F.2.9
Textual appliances
Audible, 18.8, A.18.8.1.2
Visual, 18.9, A.18.9
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 405

NATIONAL FIRE ALARM AND SIGNALING CODE72-402
2019 Edition
Trouble, 10.15.10, A.10.15.10.7
Visual signals,  see Visual notification appliances
Notification before testing, 14.2.4, A.14.2.4
Notification zones,  see Zones
Nuisance alarms, 10.22(2), 14.4.4.3.3.1, 14.4.4.3.3.2,
23.8.5.4.1(1); see also Alarm verification features;
Unwanted alarms
Definition, 3.3.314.2, A.3.3.314.2
-O-
Occupant evacuation elevators,  see Elevators
Occupant notification, 23.8.6.1; see also Emergency voice/alarm
communications; Evacuation; Mass notification systems;
Relocation; Voice/alarm signaling service
Documentation, 7.2.1(10)
Occupiable area (definition), 3.3.187
Occupiable (definition), 3.3.186, A.3.3.186
Octave band
Definition, 3.3.188, A.3.3.188
One-third octave band (definition), 3.3.188.1
Off-hook, Table 14.4.3.2, 24.8.7 to 24.8.10, 26.6.4.1.3, Table
A.26.6.1, A.26.6.4.1.3
Definition, 3.3.189
One- and two-family dwellings, 29.8.1, A.29.8.1, A.29.8.1.1; see also
Household signaling systems
One-third octave band (definition), 3.3.188.1
One-way emergency communications systems,  see also In-building
fire emergency voice/alarm communications systems
(EVACS); In-building mass notification systems
Classification as, 1.3.2(1), 24.3.7, A.24.3.7
Definition, 3.3.90.1
Distributed recipient mass notification system (DRMNS), 24.7,
A.24.7.1
Definition, 3.3.90.1.1
Messages for, 24.3.6, A.24.3.6.1 to A.24.3.6.3
Public emergency alarm reporting systems, 27.4.3.5(1)
Wide-area mass notification systems, 10.6.7.2.1.4, 10.6.7.2.1.6,
24.6, A.24.6
Definition, 3.3.90.1.4
External connections, 24.6.3, A.24.6.3
Layers, 24.3.8, A.24.3.8
Password protection, 24.6.2, A.24.6.2
Pathway survivability, 24.3.14.6
Risk analysis for,  see Risk analysis
One-way private radio alarm systems, 26.6.5.2, Table A.26.6.1,
A.26.6.5.2.2, Fig. F.3.14(d), Fig. F.3.14(e)
Independent receivers, 26.6.5.2.1
Inspection and testing of, 14.4.10
Maximum operating time, 26.6.5.2.2, A.26.6.5.2.2
Supervision, 26.6.5.2.3
System categories, 26.6.5.2.5
Transmission channels, 26.6.4.1.4(A), 26.6.5.2.4
On-hook, Table A.26.6.1
Definition, 3.3.192
On-premises communication equipment, 26.6.3.12, A.26.6.3.12
Operating mode
Private, 18.4.4.3, 18.4.4.4, 18.4.5, 18.6, 18.9.2.1, 23.8.6.1.1,
A.18.4.5.1, A.18.4.5.2, A.18.6
Definition, 3.3.193.1
Public, 18.4.4, 18.5, 18.9.2.2, 23.8.5.4.5, 23.8.6.1.1, A.18.4.4,
A.18.5
Definition, 3.3.193.2
Operating system software, 23.2.2, A.23.2.2.1.1 to A.23.2.2.2
Operators,  see Personnel
Other fire detectors, 17.11, A.17.11.2
Definition, 3.3.70.14
Overcurrent protection, 10.6.5.2.4, 10.6.5.5, 10.6.10.4
Ownership
Definition, 3.3.195, A.3.3.195
Inspection, testing, and maintenance, responsibility for, 14.2.3.1
to 14.2.3.4, A.14.2.3.1
Proprietary supervising station systems, protected
property, 26.4.2.1, 26.4.2.2
Remote supervising station alarm systems, 26.5.6.3.1 to 26.5.3.3,
A.26.5.3.1.4, A.26.5.3.2
Owner's manuals, 7.5.3(1), 7.5.4, A.7.5.3(1)
-P-
Paging systems, 24.4.8.5, 24.11.6, A.24.11.6
Definition, 3.3.196
Partial coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
Paths (pathways), Chap. 12, 24.10.4, F.1; see also Interconnections;
Signaling paths
Classification, 12.3, 23.4.3, A.12.3
Class N, 23.6.3, 24.3.5.4, A.23.6.3.3 to A.23.6.3.8
Combination systems (non-fire alarm equipment), 23.8.4.4.1,
23.8.4.4.2
Definition, 3.3.197
Documentation, 7.2.1(12), A.7.2.1(12)
Shared pathway designations, 12.5, A.12.5
Pathway survivability, 12.4, 12.7, 24.3.14, A.12.4, A.12.7, A.24.3.14.3,
A.24.3.14.9
Definition, 3.3.198
Peaked ceiling types,  see Sloping peaked-type ceiling
Performance-based design
Documentation, 7.3.7, A.7.3.7
Fire detector spacing, Annex B
Initiating devices, 17.3, A.17.3
Mass notification systems, 24.12, A.24.12.6.3, A.24.12.6.6
Supervising station alarm systems, 26.6.3, A.26.6.3
Visual notification appliances, 18.5.5.7, A.18.5.5.7
Performance-based inspection and testing, 14.2.9, A.14.2.9
Permanent records
System information, 14.6.1, A.14.6.1
Visual record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5.1,
27.5.4.4.1 to 27.5.4.4.3
Definition, 3.3.199
Personnel, 10.5, A.10.5.3 to A.10.5.6.4.2(4); see also Certification of
personnel
Central station, 26.3.3, 26.3.7, Table A.26.1
Design professional (definition), 3.3.69, A.3.3.69
Emergency command center, 24.11.1.4, 24.11.1.5, A.24.11.1.4,
A.24.11.1.5
Emergency response personnel, 24.12.6.5.2
Inspection personnel, 10.5.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.1
One-way private radio alarm system, power failure
in, 26.6.5.2.3(C)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 406

INDEX 72-403
2019 Edition
Plans examiners and inspectors, 10.5.4
Proprietary supervising station, 26.4.1.2, 26.4.2.1, 26.4.5, Table
A.26.1
Public emergency alarm reporting systems, 10.5.6, 27.3.7,
A.10.5.6.4.2(2), A.10.5.6.4.2(4)
Remote supervising station systems, 26.5.1.3, 26.5.5, 26.5.6.3.3.2,
26.5.6.3.3.3, Table A.26.1
Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.2
Supervising station operators, 26.2.4.1.4, 26.2.5.2, 26.2.9, 26.3.7,
26.4.3.4.3, 26.4.4.2.1, 26.4.4.3, 26.4.4.5.1, 26.4.5,
26.4.6.1.3.2, 26.4.6.1.4, 26.4.6.1.6.1, 26.4.6.1.6.3,
26.4.6.1.6.4, 26.5.5, 26.5.7, 26.6.4.1.5(7),
26.6.5.1.6(B), 26.6.6.1, 26.6.6.5, A.26.2.5.2.2,
A.26.4.4.3, A.26.4.6.1.6.3(5), A.26.6.6.1, A.26.6.6.5
System designers, 7.2.2, 10.5.1, 10.5.6.1, 24.12.2, 24.12.6.3,
A.24.12.6.3
Definition, 3.3.200.3
System installers, 10.5.2, 10.5.6.2
Definition, 3.3.200.4
System operators
Definition, 3.3.298
Supervising station,  see Supervising station operators
Testing personnel, 10.5.3, 14.2.3.6, 14.2.6.1, A.10.5.3, A.14.2.3.6
Definition, 3.3.200.5
Photoelectric light obscuration smoke detection
(definition), 3.3.276.3, A.3.3.276.3; see also Projected
beam-type detectors
Photoelectric light-scattering smoke detection
(definition), 3.3.276.4, A.3.3.276.4; see also Spot-type
detectors
Plans examiners and inspectors, 10.5.4
Plant (definition), 3.3.203
Plenums, detectors in, 17.7.4.2, 17.7.4.4, 17.7.4.5, 17.7.6.3.4,
A.17.7.4.4
Pneumatic rate-of-rise tubing heat detectors, Table 14.4.3.2, Table
17.6.3.5.1, 17.6.3.5.2
Definition, 3.3.70.15
Poles, leads down, 27.7.1.5
Positive alarm sequence, 23.8.1.2, 24.4.3, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Definition, 3.3.205
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4; see also Batteries;
Loss of power
Central station alarm systems, 26.3.6.4
Common-current systems, grounded, 27.5.4.3
Constant-current systems, 27.5.4.2
Continuity, 10.6.6, A.10.6.6
Definition, 3.3.206
Emergency communications systems, 24.11.4
Engine-driven generators,  see Engine-driven generators
Household signaling systems, 29.9, A.29.9.4(3)
Inspection, Table 14.3.1
Low-power radio (wireless) systems, 23.16.2, A.23.16.2
Monitoring, 10.6.3.4, 10.6.9, A.10.6.9.2, A.10.6.9.3
Public emergency alarm reporting systems,  see Public
emergency alarm reporting systems
Record of completion, Fig. 7.8.2(c)
Remotely located
Control equipment, 10.6.8, A.10.6.8.1
Supervising station systems, 26.5.4.2
Secondary (standby),  see Secondary (standby) power supply
Smoke alarms, 29.9, A.29.9.4(3)
Testing, Table 14.4.3.2
Visual notification appliances, 29.9.6
Pre-alarm condition, 10.8.2.1
Definition, 3.3.61.1.2, A.3.3.61.1.2
Pre-alarm responses, 10.9.2
Definition, 3.3.250.2, A.3.3.250.2
Pre-alarm signals, 10.7.6
Definition, 3.3.263.7, A.3.3.263.7
Distinctive signals, 10.10.1, 10.10.8
Response to, 10.9.2
Prerecorded (digital) voice and tone fire alarm systems, 14.4.11,
23.10, 24.3.1.1, 24.5.1.7 to 24.5.1.9, 24.5.2.2, A.14.4.11,
A.23.10.2, A.24.3.1.1, A.24.5.2.2
Localized messaging, 24.5.3.1, A.24.5.3.1
Presignal feature, 23.8.1.1, A.23.8.1.1
Pressure supervisory signal-initiating devices, 17.17.2, 21.4.3,
A.17.17.2.2.2, A.21.4.3
Pressure tanks supervisory signal-initiating devices, 17.17.2.2.1,
17.17.3.2
Primary batteries (dry cell), 23.16.2, 29.9.1, A.23.16.2
Definition, 3.3.207
Primary trunk facility (definition), 3.3.208
Prime contractor, 26.3.4, A.26.3.4
Definition, 3.3.209
Private operating mode,  see Operating mode
Private radio systems, Table 14.4.3.2, 26.5.4.4(3); see also One-way
private radio alarm systems
Profound hearing loss,  see Hearing loss
Projected beam-type detectors
Definition, 3.3.70.16
Spacing, 17.7.3.7, 17.7.6.3.3.3, A.17.7.3.7, B.4.9
Test methods, Table 14.4.3.2
Property
Contiguous property, 26.4.2.2
Definition, 3.3.213.1
Noncontiguous, 26.4.2.2
Definition, 3.3.213.2
Proprietary supervising station
Definition, 3.3.290.2
Emergency lighting, 26.4.3.4
Equipment, 26.4.4, A.26.4.4.1.3, A.26.4.4.3
Facilities, 26.4.3, A.26.4.3.1, A.26.4.3.6
Protected premises fire alarm systems, 23.12.1
Testing and maintenance, 26.4.1.2
Proprietary supervising station alarm systems , 26.4, A.26.4.3.1 to
A.26.4.6.1.6.3(5)
Communications and transmission channels, 26.4.6.1.3,
A.26.4.6.1.3.3
Definition, 3.3.291.2
Disposition of signals, 26.4.6.1.6, A.26.4.6.1.6.3(5)
Operations, 26.4.6, A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
Performance criteria, Table A.26.1
Personnel, 26.4.1.2, 26.4.2.1, 26.4.5
Record keeping and reporting, 26.4.7
Supervisory signals, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 407

NATIONAL FIRE ALARM AND SIGNALING CODE72-404
2019 Edition
Testing and maintenance, 26.4.7.2, 26.4.8
Trouble signals, 26.4.6.1.6.4
Proprietary supervising station service , 26.4, A.26.4.3.1 to
A.26.4.6.1.6.3(5)
Definition, 3.3.292.2
Protected premises (definition), 3.3.217
Protected premises (local) alarm and signaling systems, Chap. 23
Alarm signal verification,  see Alarm verification features
Annunciation, signal, 23.8.1.2.1.1(1)
Building scale, C.2
Combination systems, 23.3.3.1(13), 23.8.2.1 to 23.8.2.8, 23.8.4,
A.23.8.2.7.4, A.23.8.4.1 to A.23.8.4.10
Deactivation of alarms, 10.11.8
Dedicated function systems, 23.3.3.2, A.23.3.3.2
Definition, 3.3.111.4.2
Definition, 3.3.111.4, A.3.3.111.4
Dwelling unit fire and carbon monoxide warning equipment
interconnected, 23.8.3
Emergency control functions,  see Emergency control functions
Emergency voice/alarm communications, 23.9
End-to-end communication time, 26.6.3.8, A.12.3.3
Fire service response locations, C.2.1
High-profile or other unusual characteristics, buildings
with, Annex C
In-building mass notification systems, 24.5.1.1
Initiating device circuits, 23.5
Inputs, 23.8.5, A.23.8.5.1.2 to A.23.8.5.8
Installation and design, 23.4.1
Integrity, 23.4, A.23.4.2.2
Low-power radio system requirements, 23.16, A.23.16
Nonrequired systems, 23.3.2, A.23.3.2
Notification appliance circuits, 23.7
One-way private radio alarm systems, supervision
of, 26.6.5.2.3(B)
Performance, 23.4 to 23.7, A.23.4.2.2 to A.23.6.3.8, Table A.26.1
Positive alarm sequence, 23.8.1.2, A.23.8.1.2.1.1(6),
A.23.8.1.2.1.2
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Continuity of, 10.6.6.1
Engine-driven generators, secondary power provided
by, 10.6.11.3.1
Presignal feature, 23.8.1.1, A.23.8.1.1
Releasing system, 23.3.3.1(4)
Definition, 3.3.111.4.3
Requirements, 23.3.1, 23.3.3, 23.8, A.23.3.1, A.23.3.3.1,
A.23.3.3.2, A.23.8.1.1 to A.23.8.6.3.3
Signaling line circuits, 23.6, 27.2.4, A.23.6.1 to A.23.6.3.8
Supervising station, communications with,  see Supervising
station alarm systems
Suppression system signal initiation, 23.8.5.7, 23.8.5.8, 23.8.5.10,
A.23.8.5.8
System performance and design guide, Annex C
Trouble notification appliances, 10.15.10.7, A.10.15.10.7
Two-way radio frequency (RF) systems, supervision
of, 26.6.5.1.6(A)
Protected premises (local) control unit,  see Fire alarm control units
Public address systems, 24.5.24, 24.5.25, A.24.5.24.2; see also
Loudspeakers
Definition, 3.3.220
Public emergency alarm reporting systems, 1.3.1(4), Chap. 27; see
also Alarm boxes
Alarm processing equipment, 27.5, A.27.5.2.5.1(1) to
A.27.5.5.3.3
Auxiliary systems, 27.6.3, A.27.6.3.1.2 to A.27.6.3.2.2.1(2)(g)
Cable plant, public,  see Wired network, public fire alarm
reporting system
Coded systems,  see Coded
Definition, 3.3.221
Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7
Management/maintenance, 27.2.1, 27.3, A.27.2.1, A.27.2.3
Metallic systems and interconnections, 27.7, A.27.7.1.6.2,
A.27.7.3
Personnel qualifications, 10.5.6, 27.3.7, A.10.5.6.4.2(2),
A.10.5.6.4.2(4)
Power supplies, 10.6, 27.5.2.5, 27.5.3.7, 27.5.5.2, 27.6.6.9 to
27.6.6.13, A.10.6.1 to A.10.6.10.3.4, A.27.5.2.5.1(1)
to A.27.5.2.5.1(3)
Supervisory signals, 27.5.2.2.2
System integrity, 27.5.2.3
Telephone reporting systems
Series, 27.5.4.4
Street boxes, 27.6.5.1
Testing, Table 14.4.3.2, 14.4.9
Transmission means, 27.4.2.1.1, 27.7.2; see also Alarm boxes
Trouble signals, 27.5.2.2.2, 27.5.2.4
Type A, 27.5.2.1, 27.5.4.1.6.1
Definition, 3.3.221.2
Type B, 27.5.2.1, 27.5.4.1.1, 27.5.4.1.6.2, 27.5.5.1.2
Definition, 3.3.221.3
Wired network,  see Wired network, public fire alarm reporting
system
Wireless network,  see Wireless network
Public fire service communications center,  see Communications
center
Publicly accessible alarm boxes,  see Alarm boxes
Public operating mode,  see Operating mode
Public safety agency (definition), 3.3.223
Public safety radio enhancement system
Definition, 3.3.224
Two-way system, 24.3.7.2(2), 24.9
Public safety radio system (definition), 3.3.225; see also Low-power
radio transmitters; Radio alarm system (RAS); Two-way
emergency communications systems
Public switched telephone network
Definition, 3.3.297.2; see also Managed facilities-based voice
network (MFVN)
Loop start telephone circuit, 26.6.4.1.1(3)
Definition, 3.3.297.1
Purpose of code, 1.2, A.1.2
-Q-
Qualified, 10.5, A.10.5.3 to A.10.5.6.4.2(4)
Definition, 3.3.228, A.3.3.228
Inspection, testing, and maintenance personnel,  see Service
personnel
Plans examiners and inspectors, 10.5.4
Public emergency alarm reporting system personnel, 10.5.6,
27.3.7, A.10.5.6.4.2(2), A.10.5.6.4.2(4)
Service personnel, 10.5.3, 10.5.6.3, 14.2.3.6, A.10.5.3, A.14.2.3.6
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 408

INDEX 72-405
2019 Edition
Supervising station operators, 10.5.5, 26.2.9, A.10.5.5.1(2)
System designer, 10.5.1, 10.5.6.1, 24.12.2
System installer, 10.5.2, 10.5.6.2
-R-
Radiant energy–sensing fire detectors, 17.8, A.17.8.1 to A.17.8.5.4,
B.5
Definition, 3.3.70.17
Design documentation, 7.3.5.3
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio alarm repeater station receiver (RARSR), 26.6.5.2, 27.5.5.3.5,
A.26.6.5.2.2
Definition, 3.3.230
Testing, Table 14.4.3.2
Radio alarm supervising station receiver (RASSR), 26.6.5.2.1,
26.6.5.2.2(5), 26.6.5.2.4, 26.6.5.2.5
Definition, 3.3.231
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio alarm system (RAS), 26.6.2.3.3, 26.6.4.1.4; see also Digital
alarm radio system (DARS); One-way private radio
alarm systems; Two-way emergency communications
systems
Definition, 3.3.232
In-building emergency radio communication systems, inspection
and testing of, 14.4.10
Low-power radio system requirements,  see Low-power radio
transmitters
Microwave radio systems, Table 14.4.3.2
Proprietary supervising station, use by, 26.4.6.1.6.2(1)
Remote supervising station system, 26.5.4.4(3)
Two-way radio communications enhancement system, 24.9
Radio alarm transmitter (RAT), 26.6.2.3.3, 26.6.5.2.1, 26.6.5.2.2(5),
26.6.5.2.4, 26.6.5.2.5(3), 26.6.5.2.7
Definition, 3.3.233
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Radio channels (definition), 3.3.47.2, A.3.3.47.2; see also Radio
frequency
Radio frequency, 27.4.3.3, 27.4.3.4, A.27.4.3.3
Definition, 3.3.235, A.3.3.235
Raised floors, 17.7.3.2.2, 17.7.3.5, A.17.7.3.2.2
RARSR,  see Radio alarm repeater station receiver (RARSR)
RAS,  see Radio alarm system (RAS)
RASSR,  see Radio alarm supervising station receiver (RASSR)
RAT,  see Radio alarm transmitter (RAT)
Rate compensation detectors, 17.6.2.1, 17.6.2.2.1.1, 17.6.2.3.1,
B.3.3.10
Definition, 3.3.70.18, A.3.3.70.18
Testing, Table 14.4.3.2
Rate-of-rise detectors
Definition, 3.3.70.19, A.3.3.70.19
Spacing, B.3.2.4.3, B.3.3.9
Testing, Table 14.4.3.2
Rate-of-rise tubing heat detectors, pneumatic, 12.6.11, Table
17.6.3.5.1, 17.6.3.5.2
Definition, 3.3.70.15
Rate-of-temperature detectors, 29.10.4.1
Receiver/control output signals, 23.16.5
Record drawings, 7.2.1(15), 7.5.3(2), 7.5.5, A.7.5.5.2, A.7.5.5.5
Definition, 3.3.238
Records, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2; see also
Documentation; Records of completion
Guard's tour, 23.13.3
Household signaling systems, 29.11.6
Impairments, 10.21.2
Of inspection, testing, and maintenance, 7.2.1(17), 7.6.6, 7.8.2,
Figs. 7.8.2(g) to (m), 29.11.6, A.7.8.2(1), A.7.8.2(2)
Maintenance of, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2
Nuisance alarms, 14.4.4.3.3.1
Permanent, 14.6.1, A.14.6.1
Proprietary supervising stations, 26.4.4.2.2, 26.4.4.4, 26.4.4.5,
26.4.7, Table A.26.1
Protected premises fire alarm systems, Table A.26.1
Public emergency alarm reporting system circuits, 27.3.3, 27.3.5
Remote supervising station systems, 26.5.1.3, 26.5.7, 26.5.8,
Table A.26.1
Retention, 7.2.1(16), 7.7, A.7.7.1.2 to A.7.7.3.2
Simulated operation note, 14.6.4
Supervising stations, 14.6.3, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Signals, 26.3.8.3.5.1, 26.3.9, Table A.26.1, Table A.26.6.1
Telephone reporting system, 27.5.4.4.1 to 27.5.4.4.6
Test signals, 26.3.8.3.5.1
Visual recording devices,  see Visual recording devices
Voice recordings, 27.5.4.4.5, 27.5.4.4.6
Wireless reporting system, 27.5.5.1.2.3, 27.5.5.1.3
Records of completion, 7.2.1(13), 7.5.3(3), 7.5.6, 7.8.2, 14.2.5,
23.8.5.4.1(4), 29.11.6, A.7.5.6.1 to A.7.5.6.6.3,
A.7.8.2(1), A.7.8.2(2), Table A.26.1, A.26.3.4.2(2)
Definition, 3.3.239
Rectifiers, 27.5.2.5.1 to 27.5.2.5.4, 27.5.2.6, A.27.5.2.5.1(1) to
A.27.5.2.5.1(3)
Redundant communication paths, Table A.26.6.1
References, Chap. 2, Annex I
Refuge, area of, emergency communications systems, 24.3.7.2(3),
24.3.14.9, 24.10, A.24.3.14.9, A.24.10
Release devices and service, suppression system,  see Extinguishing
systems
Release service, door,  see Door release service
Releasing fire alarm systems,  see Protected premises (local) alarm
and signaling systems
Releasing service fire alarm control units,  see Fire alarm control
units
Relocation, 23.8.6.1.1, 23.10.2, A.23.10.2, C.2.2.1.3
Alarm audible signal pattern for, 18.4.2.1, A.18.4.2.1
Definition, 3.3.242
In-building emergency voice/alarm communication
systems, 24.4.8, A.24.4.8
Positive alarm sequence, use of, 23.8.1.2.1.1, A.23.8.1.2.1.1(6)
Remote alarm or supervisory indicators, smoke alarms , 17.4.6,
A.17.4.6.1
Remote annunciators, 29.4, 29.8.2.3
Inspection, Table 14.3.1
Testing, Table 14.4.3.2
Remote communications stations, 24.10.2 to 24.10.4, 24.10.7 to
24.10.9, A.24.10.2, A.24.10.7
Remote receiving equipment, 27.5.3, A.27.5.3
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 409

NATIONAL FIRE ALARM AND SIGNALING CODE72-406
2019 Edition
Remote supervising station alarm systems, 23.12.1, 26.5,
A.26.5.2.2(1) to A.26.5.3.2
Definition, 3.3.291.3
Operations, 26.5.7
Performance criteria, Table A.26.1
Power supply, 10.6.8, A.10.6.8.1
Presignal feature, 23.8.1.1.2(2)
Remote supervising stations, 29.10.9.10.6
Definition, 3.3.290.3
Remote supervising station service, 26.5, A.26.5.2.2(1) to A.26.5.3.2
Definition, 3.3.292.3
Documentation, 7.5.10
Repeater station, Table 14.4.3.2, 29.10.8.1.1(4)
Definition, 3.3.246
Reporting,  see Records
Reset, 10.3.4, 10.11.6, 23.8.2.9, 23.8.2.10, 23.8.3.3, 26.6.4.1.3(C),
29.10.6.4, A.10.11.6, A.26.6.4.1.3(C)
Definition, 3.3.247
Residential board and care occupancies, 29.8.1.1(4), 29.8.1.1(6),
A.29.1.2, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.248
Residential occupancies, A.29.8.1.1; see also Household signaling
systems
Definition, 3.3.249
Responses
Alarm, 10.9.1
Definition, 3.3.250.1, A.3.3.250.1
Definition, 3.3.250, A.3.3.250
Pre-alarm, 10.9.2
Definition, 3.3.250.2, A.3.3.250.2
Supervisory, 10.9.3
Definition, 3.3.250.3, A.3.3.250.3
Trouble, 10.9.4
Definition, 3.3.250.4, A.3.3.250.4
Response time index (RTI), 17.6.1.5, 17.6.2.2.2.3, 21.4.1, A.17.6.1.5,
A.21.4.1
Definition, 3.3.251
Restorable initiating device (definition), 3.3.141.4
Restoration signals, 10.14.1, 10.15.1, 26.2.5, A.26.2.5.2.2
Definition, 3.3.263.8
Retransmission,  see Transmission means
Retroactivity of code, 1.4
Return air system, 17.7.5.4.2.2, 17.7.5.5.8, A.17.7.5.4.2.2
Risk analysis
Definition, 3.3.253
Documentation, 7.3.6, A.7.3.6
Emergency command center, 24.11.1.1, 24.11.2.1, 24.11.3,
A.24.11.1.1, A.24.11.3
Mass notification systems, 7.3.6.4, 24.3.12, 24.12.1, 24.12.6.4,
A.24.3.12
In-building, 24.5.3.3, 24.5.4.2, 24.5.7, 24.5.10, A.24.5.7,
A.24.5.10, A.24.5.22.3.1
Wide area, 24.6.5, 24.6.9, A.24.6.5, A.24.6.9
Rooming house,  see Lodging or rooming houses
Room temperature supervisory signal-initiating devices, 17.17.5
Runner, 26.3.8.3.1(2), 26.3.8.3.2.1(2), 26.3.8.3.3(2), 26.4.5.3 to
26.4.5.5, 26.4.6.1.6.1(2), 26.4.6.1.6.2(2)
Definition, 3.3.254
Runner service, 26.3.2(6), Table A.26.1
Definition, 3.3.255
-S-
Scope of code, 1.1
Secondary power source, 23.6.3.6.2, A.21.3.2, A.21.10.3,
A.23.6.3.6.2, A.23.8.5.4.6.3, A.23.10.2, A.24.5.24.2
Secondary (standby) power supply, 10.6.7, A.10.6.7.2 to A.10.6.7.3
Amplifiers, power load of, 10.19.1.2
Area of refuge, stairway, and elevator communication
systems, 24.10, A.24.10
Continuity of power supply, 10.6.6, A.10.6.6
Control units, 23.8.2.6.1(2)
Electrically locked doors, 21.10.3, A.21.10.3
Engine driven generators, 10.6.11.3
Failure of, 23.12.3
Household signaling systems, 29.9.1, 29.9.3, 29.9.4(7), 29.9.9,
29.10.9.10.4
Integrity, 10.6.9, A.10.6.9.2, A.10.6.9.3
Supervising station alarm systems, 26.6.3.13, A.26.6.3.13.1
Testing, Table 14.4.3.2
Wide area mass notification system, 24.6.5.2, 24.6.10.1
Secondary trunk facility (definition), 3.3.256
Selective coverage, heat/smoke detectors, 17.5.3.2, A.17.5.3.2
Selective talk mode (definition), 3.3.301.2
Self-rescue, 29.6.1.1, A.29.1.1
Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
Separate sleeping area (definition), 3.3.258, A.3.3.258
Service personnel,  see Personnel
Servicing,  see Maintenance
Shall (definition), 3.2.6
Shapes of ceilings (definition), 3.3.260; see also Sloping ceilings;
Sloping peaked-type ceiling; Sloping shed-type ceiling;
Smooth ceilings
Shed ceiling types,  see Sloping shed-type ceiling
Shop drawings, 7.4, 7.5.5.1, A.7.4.1 to A.7.4.9; see also Record
drawings
Definition, 3.3.261, A.3.3.261
Should (definition), 3.2.7
Shunt-type auxiliary fire alarm system, 27.6.3.2.2(2), 27.6.3.2.3.1
Definition, 3.3.221.1.2
Shutter release,  see Door release service
Signal (definition), 3.3.263, A.3.3.263; see also Alarm signals
Signaling line circuit interface,  see Interface
Signaling line circuits, 7.3.7.5, 10.3.3, 10.12.5.2, Table 14.4.3.2,
21.2.10(2), 23.4.2, 23.4.3.2, 23.8.2.6, 24.5.1.3, 27.2.4,
27.7.2, A.23.4.2.2, F.1, F.3.1
Combined coded signals, 10.14.4
Definition, 3.3.265
Faults, 10.11.7
Performance/capabilities of, 23.6, A.23.6.1 to A.23.6.3.8
Signaling paths, 23.8.2.6.1, 23.8.2.7, 26.6.3.3 to 26.6.3.5, 27.2.4,
27.5.3.5, 27.5.3.6, 29.10.9.10.3, 29.10.9.10.5,
A.23.8.2.7.4, A.26.6.3.5
Signaling systems,  see Fire alarm systems; Protected premises (local)
alarm and signaling systems
Signaling zones,  see Zones
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 410

INDEX 72-407
2019 Edition
Signal priority, 10.7, 10.10.1, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.7,
24.5.13, 24.5.25.2(1), A.10.7.3, A.10.7.9, A.24.4.7.1,
A.24.5.7, A.24.5.13.1, A.24.5.13.6(2)
Carbon monoxide alarm signals, 26.2.4.1.1
Priority supervising station alarm systems, 26.4.4.3.2
Signal transmission sequence, 26.6.4.1.5, A.26.6.4.1.5(4),
A.26.6.4.1.5(8)
Definition, 3.3.264
Single dwelling unit (definition), 3.3.83.2; see also One- and two-
family dwellings
Single-station alarm, 17.1.5, Chap. 29
Carbon monoxide, 29.7, A.29.7
Combination systems, 29.10.7.8, A.29.10.7.8
Definition, 3.3.269
Inspection, testing, and maintenance, Fig. 7.8.2(m), Table
14.4.3.2, 14.4.5, 29.10.5, A.14.4.5.3, A.14.4.5.4
Mechanically powered heat alarms, 29.5.2, 29.8.2.1.1,
A.29.8.2.1.1
Definition, 3.3.129.1
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliance with, 29.9.6
Single-station alarm devices
Definition, 3.3.270
Listed, 29.3.1
Site-specific software,  see Software
Sleeping areas/rooms, 29.8.1.1, 29.8.1.2, A.29.1.2, A.29.8.1.1(1) to
A.29.8.1.1(5)
Audible appliances in, 18.4.6, A.18.4.6.1 to A.18.4.6.3(2)
One- and two-family dwelling units, 29.8.1.1, A.29.8.1.1(1) to
A.29.8.1.1(5)
Visual notification appliances located in, 18.5.5.8, A.18.5.5.8.3
Voice/alarm communications systems, 24.4.4.2, 24.4.4.3,
A.24.4.4.2, A.24.4.4.3
Sloping ceilings, 29.11.3.1, 29.11.3.2, 29.11.4.2, A.29.11.3.1,
A.29.11.3.2, A.29.11.4.2
Definition, 3.3.38.2
Detector location, 17.6.3.4.2
Detector spacing, 17.6.3.4.1, 17.7.3.2.4.3 to 17.7.3.2.4.6,
17.7.3.7.5, 29.8.1.3.2, A.17.6.3.4, A.17.7.3.2.4.3 to
A.17.7.3.2.4.5
Sloping peaked-type ceiling, 17.6.3.4, 17.7.3.3, 29.11.3.1, 29.11.4.2,
A.17.6.3.4, A.17.7.3.3, A.29.11.3.1, A.29.11.4.2
Definition, 3.3.38.3, A.3.3.38.3
Sloping shed-type ceiling, 17.6.3.4, 17.7.3.4, A.17.6.3.4, A.17.7.3.4
Definition, 3.3.38.4, A.3.3.38.4
Smoke alarms, 29.8, A.29.1.1, A.29.8.1 to A.29.8.2.2; see also
Multiple-station alarm; Single-station alarm
Definition, 3.3.275
Inspection, 14.4.5.1 to 14.4.5.4, A.14.4.5.3, A.14.4.5.4
Installation, 29.1.2, 29.3.3, 29.8.1, 29.11.3, A.29.1.2, A.29.3.3,
A.29.8.1, A.29.11.3
Interconnection of, 29.8.2.1.1, 29.11.2, A.29.8.2.1.1, A.29.11.2.1
Maintenance, 14.4.5, A.14.4.5.3, A.14.4.5.4
One- and two-family dwelling units, 29.8.1, A.29.8.1
Performance of, 29.10.2, 29.10.6 to 29.10.8, A.29.10.2,
A.29.10.6.2 to A.29.10.8.2.4
Power supplies, household fire alarm systems, 29.9, A.29.9.4(3)
Testing, 14.4.5.1 to 14.4.5.4, 29.10.5, A.14.4.5.3, A.14.4.5.4
Wireless interconnections, 29.10.8.2.4, A.29.10.8.2.4
Smoke control systems, 17.7.4.4.1, 17.7.5, 17.12.9.2, A.17.7.5; see also
Firefighter's Smoke Control Station (FCFS)
Smoke detectors, 10.4.5, 10.4.6, 14.4.5, 17.5, 17.7, A.10.4.5,
A.14.4.5.3, A.14.4.5.4, A.17.5.2 to A.17.5.3.3, A.17.7.1.1
to A.17.7.7.4, F.1
Air duct systems, 17.7.3.6.4.1, 17.7.4.4, 17.7.4.5, 17.7.5.2.1,
17.7.5.3.1, 17.7.5.3.4, 17.7.5.4.2, 17.7.5.5, 21.7.4,
23.8.5.4.6, A.17.7.4.4, A.17.7.5.2, A.17.7.5.4.2,
A.23.8.5.4.6.3
Alarm verification features,  see Alarm verification features
Area, 17.7.5.4.1
Characteristics, B.4.7
Cloud chamber smoke detection (definition), 3.3.276.1
Coverage, 17.5.3, A.17.5.3
Definition, 3.3.70.20
Design, 7.3.5.2, 17.7.1.1 to 17.7.1.3, 17.7.1.8, A.17.7.1.1 to
A.17.7.1.3, A.17.7.1.8
Door release service, 17.7.5.3.3, 17.7.5.6, A.17.7.5.6.5.1(C)
Ducts, detectors in,  see Ducts, detectors in
Elevators, 21.3, A.21.3
Heating, ventilating, and air conditioning (HVAC), 17.7.4,
A.17.7.4.1, A.17.7.4.4
Inspection, Table 14.3.1
Installation, 17.4.3 to 17.4.7, 17.7.1.4 to 17.7.1.12, 17.7.3.6.3,
17.7.5.5, 21.3.6, 21.3.9, 21.3.10, 29.3.3, 29.8.1,
29.11.3, A.17.4.5 to A.17.4.7, A.17.7.1.8 to
A.17.7.1.12, A.17.7.3.6.3.1, A.17.7.3.6.3.3, A.17.7.5.2,
A.21.3.9, A.21.3.10, A.29.3.3, A.29.8.1
Integrity, monitoring for, 29.10.6.7
Location, 17.7.1.4, 17.7.1.6, 17.7.1.7, 17.7.1.9, 17.7.1.10, 17.7.3,
17.7.4.3, 17.7.5.5, 17.7.6.3.1, 17.7.6.3.2, 21.3.5,
29.3.3, 29.11.3.1 to 29.11.3.4, A.17.7.1.9, A.17.7.3.1
to A.17.7.3.7.8, A.17.7.5.2, A.21.3.5, A.29.3.3,
A.29.11.3.1 to A.29.11.3.4(12)
Performance of, 29.10.1, 29.10.2, 29.10.6 to 29.10.8, A.29.2,
A.29.10.6.2 to A.29.10.8.2.4
Protected premises alarm systems, 23.8.5.4, A.23.8.5.4.1,
A.23.8.5.4.6.3
Response characteristics, B.4.2
Response prediction methods, B.4.8
Self-diagnostic, 29.10.1
Sensitivity, 14.4.4.3, 17.7.2, A.14.4.4.3, A.17.7.2
Smoke spread control, 17.7.4.4.1, 17.7.5, A.17.7.5
Spacing,  see Spacing
Special considerations, 17.7.6, A.17.7.6.1.2 to A.17.7.6.3.3
Testing, Table 14.4.3.2, F.2.3 to F.2.8
Video image smoke detection,  see Video image smoke detection
(VISD)
Smoke doors, 21.7.2, A.21.7.2
Smooth ceilings
Definition, 3.3.40.3, A.3.3.40.3
Detector spacing, 17.7.3.2.3, 29.11.4.1, A.17.7.3.2.3.1,
A.29.11.4.1
Software
Building system information units, 23.8.4.2.2.4
Definition, 3.3.279
Executive, 14.4.2.5
Definition, 3.3.279.1
Protected premises fire alarm systems, 23.2.2, 23.11.5.3,
A.23.2.2.1.1 to A.23.2.2.2
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 411

NATIONAL FIRE ALARM AND SIGNALING CODE72-408
2019 Edition
Site-specific, 7.2.1(14), 7.5.3(4), 7.5.7, 14.2.5.1, 14.2.5.2,
14.6.1.2, A.14.6.1.2
Definition, 3.3.279.2
Solid joist construction (ceiling)
Definition, 3.3.40.4
Detector location, 17.6.3.2.2
Detector spacing, 17.6.3.2.1, 17.7.3.2.4, 29.11.4.6, 29.11.4.7,
A.17.7.3.2.4, A.29.11.4.7
Spacing, Annex B
Definition, 3.3.281
Ember/spark detectors, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
Flame detectors, 17.8.3.2, A.17.8.3.2.1 to A.17.8.3.2.6
Gas detectors, 17.11.5
Heat detectors, 17.6.3, A.17.6.3.1.1 to A.17.6.3.6, B.1.3.2, B.3.3
Smoke detectors, 17.7.3, 17.7.4.3, 17.7.6.3.3, Table 17.7.6.3.3.2,
23.8.5.4.4, A.17.7.3.1 to A.17.7.3.7.8, A.17.7.6.3.3,
B.4
Visual notification appliances, 18.5.5.5, 18.5.5.6, A.18.5.5.5,
A.18.5.5.6
Spark detectors, 17.8, A.17.8.1 to A.17.8.5.4
Definition, 3.3.70.21
Spacing, 17.8.3.3, A.17.8.3.3.1 to A.17.8.3.3.6
System design, B.5.3
Spark detector sensitivity, B.5.3.3, B.5.3.4.1
Definition, 3.3.284
Sparks, B.5.1.4.2, B.5.3.1.3
Definition, 3.3.282, A.3.3.282
Special hazard equipment, testing of, Table 14.4.3.2
Spot-type detectors, 14.6.2.2, 17.7.3.2.4.2, A.17.7.3.2.4.2(3),
A.17.7.3.2.4.2(4)
Definition, 3.3.70.22
Heat-sensing, 14.4.4.5, A.21.4.2
Location, 17.6.3.1.3.1, A.17.6.3.1.3.1
Marking of, 17.6.2.2.1.1, 17.6.2.2.2.3
Operating temperature/RTI information, 17.6.1.5,
A.17.6.1.5
Smoke, 17.7.3.2, 17.7.6.1, 17.7.6.3.3.2, A.17.7.3.2, A.17.7.6.1.2
Testing, Table 14.4.3.2
Sprinkler systems,  see also Extinguishing systems; Waterflow alarms
Dry pipe, 17.17.2.2.2, A.17.17.2.2.2
Elevators, use in, 21.3.8, 21.3.14.1(3), 21.4.1 to 21.4.3, A.21.3.8,
A.21.4.1 to A.21.4.3
Stair enclosures, notification appliances in, 23.8.6.2, A.23.8.6.2
Stairway communication systems, 24.3.7.2(4), 24.10, A.24.10
Stairways, door unlocking controls for, 24.11.1.2(6)
Stakeholder (definition), 3.3.286
Steam pressure supervisory signal-initiating devices, 17.17.2.2.3
Storage batteries,  see Batteries
Stratification, 17.7.1.11, 17.7.3.7.2, A.17.7.1.11, B.4.6
Definition, 3.3.287
Street boxes
Alarm,  see Alarm boxes
Telephone, Table 26.6.3.2.2.2, 27.6.5.1
Subscriber (definition), 3.3.288
Subsequent alarms, recording and display of, 26.6.3.10
Subsidiary station, 26.4.3.5
Definition, 3.3.289
Supervising station, 10.14.1(3), Table A.26.1
Alarm signal disposition, 26.2.1, A.26.2.1.2, A.26.2.1.3(3)
Carbon monoxide signal disposition, 26.2.4, A.26.2.4.1.3
Change of service, 26.2.7, A.26.2.7
Definition, 3.3.290
Documentation, 7.5.8.3(3), 7.5.8.3(4)
End-to-end communication time, 26.6.3.8, A.12.3.3
Household signaling systems, 29.10.9, A.29.10.9.1 to A.29.10.9.7
Impairments, 10.21.3
One-way private radio alarm systems, 26.6.5.2, A.26.6.5.2.2
Power supplies
Continuity of, 10.6.6.2
Engine-driven generators, secondary power provided
by, 10.6.11.3.2
Recording and display of subsequent alarms, 26.6.3.10
Records, 14.6.3
Secondary power system, 10.6.7.2.1.3
Signal processing equipment, 26.2.8
Trouble signals transmitted to, 23.12.2, 23.12.3
Two-way radio frequency multiplex systems, 26.6.5.1.2
Supervising station alarm systems, 1.3.1(3), Chap. 26; see also
Remote supervising station alarm systems
Alarm signal content, 26.2.3
Alarm signal verification,  see Alarm verification features
Central station service alarm systems,  see Central station service
alarm systems
Communications with protected premises, 26.6, Table A.26.1,
A.26.6.1 to A.26.6.6.5, Table A.26.6.1
Digital communicator systems,  see Digital alarm communicator
system (DACS)
Display, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Inspection, testing, and maintenance, Table 14.3.1, Table
14.4.3.2, 26.3.3, 26.5.1.2, 26.5.1.3, 26.5.2, 26.5.8.2,
26.5.9, 26.6.7, A.26.5.2.2(1)
Performance criteria, 26.1, A.26.1
Power failure signals, 10.6.9.3, A.10.6.9.3
Power supplies, 10.6, A.10.6.1 to A.10.6.10.3.4
Presignal feature, 23.8.1.1.2(2)
Process monitoring, 23.3.3.1(11)
Proprietary,  see Proprietary supervising station alarm systems
Public alarm reporting systems,  see Public emergency alarm
reporting systems
Receivers, Table 14.3.1, Table 14.4.3.2
Recording, 26.6.6, A.26.6.6.1 to A.26.6.6.5
Restoral signals, 10.14.1, 26.2.5, A.26.2.5.2.2
Spare equipment, 26.6.3.6
Transmitters,  see Transmitters
Trouble notification appliances, 10.15.10.7, A.10.15.10.7
Supervising station service,  see Central station service; Proprietary
supervising station service; Remote supervising station
service
Supervising system operators, 10.5.5, A.10.5.5.1(2)
Supervisory condition, 10.8.2.2, 10.14.3.2, 10.15.10.4, 23.8.2.7,
A.23.8.2.7.4, A.24.7
Definition, 3.3.61.1.3, A.3.3.61.1.3
Supervisory responses, 10.9.3
Definition, 3.3.250.3, A.3.3.250.3
Supervisory service
Definition, 3.3.293
Guard's tour, 23.3.3.1(10), 23.13, 23.14
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 412

INDEX 72-409
2019 Edition
One-way private radio alarm systems, 26.6.5.2.3
Supervisory signal initiating devices, 17.17, 23.8.5.6, 23.8.5.8 to
23.5.10, A.17.17.2.2.2, A.23.8.5.6, A.23.8.5.8, F.1, F.2.14
Definition, 3.3.141.5
Extinguishing systems,  see Extinguishing systems
Inspection, Table 14.3.1
Testing, F.2.1.1, F.2.2
Supervisory signals, 10.14; see also Alarm signals; Guard's tour
supervisory signal
Annunciation, 10.18.2
Central station response, 26.3.8.3.3, A.26.3.8.3.3
Coded, 10.14.3, 10.14.4
Combination systems, 23.8.4.10, A.23.8.4.10
Control units, interconnected, 23.8.2.7.2
Deactivation, 10.14.6, 10.14.7
Definition, 3.3.263.9, A.3.3.263.9
Distinctive signals, 10.10.1, 10.10.5, A.10.10.5
Ducts, detectors in, 21.7.4
Elevator recall operation initiation, 21.3.13
Elevator shutdown, control circuits for, 21.4.5
Household signaling systems, 29.10.9.1.3, 29.10.9.6
Identification of, 26.6.6.2, A.26.6.6.2(4)
Initiation, 23.8.5.8 to 23.5.10, A.23.8.5.8
Inspections, Table 14.3.1
Latching indication, 10.14.2
Low-power radio (wireless) systems, A.23.16.3.1.5
Power supervisory devices, operation of, 10.6.9.4
Priority of, 10.7.7, 26.2.4.1.1
Proprietary supervising station systems, 26.4.4.2.1.2, 26.4.4.2.1.3,
26.4.4.2.2.3, 26.4.6.1.6.3, A.26.4.6.1.6.3(5)
Protected premises alarm systems, 23.8.3.2
Public emergency alarm reporting systems, 27.5.2.2.2
Remote supervising station systems, 26.5.1.4, 26.5.3.1, 26.5.4.1.2,
26.5.6.3.2, 26.5.7, A.26.5.3.1.4, A.26.5.3.2
Response to, 10.9.3
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Supervising station alarm systems, 26.6.1.2, 26.6.3.11
Suppression system actuation, 23.11.5.1
Wireless, 27.5.5.1.3
Supplementary (definition), 3.3.296
Supply air system, 17.7.5.4.2.1
Suppressed (exception reporting) signal system, 6.6.4.2.2(E), 23.14
Suppression systems,  see Extinguishing systems
Survivability, 23.10.3, 24.5.4.2, C.2.2.1.4
Suspended ceilings, 17.7.3.5
Switched telephone network, 26.5.4.4(1); see also Public switched
telephone network
System designer,  see Personnel
System installer,  see Personnel
System interfaces,  see Interface equipment
System operators
Definition, 3.3.298
Supervising station,  see Personnel, Supervising station operators
System riser diagrams, 7.2.1(2), 7.4.6
System unit, 26.6.5.1.1(3)
Definition, 3.3.299
Loading capacity, 26.6.3.7
Spare equipment, 26.6.3.6
-T-
Tactile notification appliance, 18.10, A.18.10.2
Definition, 3.3.182.2
In-building mass notification systems, 24.5.19
Talk mode
Common talk mode, 24.8.6, 24.8.11, A.24.8.6
Definition, 3.3.301.1
Definition, 3.3.301
Selective talk mode (definition), 3.3.301.2
Telephones,  see also Digital alarm communicator receiver (DACR)
Call forwarding equipment, 26.6.4.1.5(8), A.26.6.4.1.5(8)
Digital alarm communicator systems, use of, 26.6.4.1.4(A),
26.6.4.1.5, 26.6.4.2.2, Table A.26.6.1, A.26.6.4.1.5(4),
A.26.6.4.1.5(8), A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Distributed recipient mass notification system
(DRMNS), A.24.7.5
Emergency command center, 24.11.1.2(6), 24.11.1.6
One-way (outgoing only), 26.5.4.4(2)
Proprietary supervising station, 26.4.6.1.6.2(1)
Remote supervising station, 26.5.4.4
Series reporting systems, 27.5.4.4
Switched telephone network, 26.5.4.4(1); see also Public switched
telephone network
Testing, Table 14.4.3.2
Textual appliances, 18.8.2
Two-way telephone communications service, 10.19.2, 24.8,
A.24.8
Telephone street boxes, Table 26.6.3.2.2.2, 27.6.5.1
Terrorism, A.24.7
Testing, 10.3.2, Chap. 14, Table A.26.1
Automated, 14.2.8
Central station service, 26.3.8.3.5.1, 26.3.9.2, 26.3.10
Circuits,  see Circuits
Documentation and records, 7.2.1(17), 7.6, 7.8.2, 14.2.5, 14.6.2,
A.7.8.2(1), A.7.8.2(2), A.14.6.2.4
Emergency communications systems, 24.3.5.3, 24.3.6.5, 24.11.7
Engine-driven generators, 10.6.11.4
Extinguishing system release,  see Extinguishing systems
Frequency, 14.4.4
Heat alarms, 29.10.5
Household carbon monoxide detection systems, 14.4.8,
29.10.6.11, A.14.4.8.1.3
Household signaling systems, 14.4.6, 29.6.3, 29.10.5, 29.10.9.8,
A.14.4.6.3, A.29.6.3
In-building mass notification systems, 24.5.1.4, 24.5.6
Methods, 14.4.3, Table 14.4.3.2, A.14.4.3, A.14.4.3.2
Personnel,  see Personnel
Plan, 14.2.10, A.14.2.10
Proprietary supervising station alarm systems, 26.4.1.2, 26.4.7.2,
26.4.8
Protected premises alarm systems, 23.2.2.3
Public emergency alarm reporting systems, 27.3.3, 27.3.6,
27.5.5.1.1.5, 27.5.5.1.1.7, 27.5.5.1.3, 27.5.5.3.3,
27.5.5.3.4, 27.6.3.2.3.17(B), A.27.5.5.3.3
Remote supervising station systems, 26.5.1.2, 26.5.1.3, 26.5.2,
26.5.8.2, 26.5.9, A.26.5.2.2(1)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 413

NATIONAL FIRE ALARM AND SIGNALING CODE72-410
2019 Edition
Smoke alarms/detectors, 14.4.5.1 to 14.4.5.4, 29.10.5, 29.13,
A.14.4.5.3, A.14.4.5.4
Supervising station fire alarm systems, 26.2.7.2, 26.2.7.3,
26.3.2(5), 26.6.7, Table A.26.6.1
System acceptance, 14.4.1
Reacceptance testing, 14.4.2, A.14.4.2
Voice systems, intelligibility of, Annex D
Testing personnel,  see Personnel
Test signals, 26.3.8.3.5, 26.6.4.1.4(B), 26.6.4.1.5(6), 26.6.4.2.2(G),
26.6.5.2.7(C), 26.6.6.4.2.2(H), 27.5.2.2.2, 27.5.5.1.1.7,
27.5.5.1.3, A.26.3.8.3.5.3
Textual audible notification appliances,  see Audible notification
appliances
Textual visual notification appliances,  see Visual notification
appliances
Thermal energy storage systems (definition), 3.3.99.3
Throughput probability, Table A.26.6.1
Time Constant and Response Time Index (RTI), B.3.2.5
Tone generator,  see Fire alarm/evacuation signal tone generator
Total coverage, detectors, 17.5.3.1, A.17.5.3.1
Transient suppressors, Table 14.3.1
Transmission channels, 26.6.1.1(2), A.26.6.1
Definition, 3.3.47.3
Digital alarm communicator receiver (DACR), 26.6.4.2.2,
A.26.6.4.2.2(A), A.26.6.4.2.2(D)
Digital alarm communicator transmitter (DACT), 26.6.4.1.4,
A.26.6.4.1.4(B)(6)
One-way private radio alarm systems, 26.6.5.2.4
Proprietary supervising station fire alarm systems, 26.4.6.1.3,
A.26.4.6.1.3.3
Two-way radio frequency (RF) multiplex systems, 26.6.5.1.3
Transmission means, 26.2.1, A.26.2.1.2, A.26.2.1.3(3); see also Active
multiplex systems
Central station alarm systems, 26.3.2(3), 26.3.3.2, 26.3.6.5,
26.3.6.6, 26.3.8.3.1(1), Table A.26.1, A.26.3.6.6,
A.26.3.8.3.1(1)
Digital alarm communicator transmitter (DACT), 26.6.4.1.4,
26.6.4.1.5, A.26.6.4.1.4(B)(6), A.26.6.4.1.5(4),
A.26.6.4.1.5(8)
Emergency communications systems, 24.11.5
Household signaling systems, 29.10.9.1.1 to 29.10.9.1.3,
29.10.9.8, 29.10.9.10
Proprietary supervising station, 26.4.6.1, Table A.26.1,
A.26.4.6.1.3.3, A.26.4.6.1.6.3(5)
Public emergency alarm reporting system, Table 14.4.3.2,
27.5.5.4
Remote supervising station systems, 26.5.1.3, 26.5.1.6, 26.5.4.3,
26.5.4.4, 26.5.6.3.1(1), Table A.26.1
Supervising station alarms systems, 26.6, Table A.26.6.1, A.26.6.1
to A.26.6.6.5
Testing, Table 14.4.3.2, 14.5.5, 14.5.6, 29.10.9.8
Wired network, 27.4.2.1.1
Transmitters, 10.4.5, 26.6.1.1, A.10.4.5; see also Digital alarm
communicator transmitter (DACT); Digital alarm radio
transmitter (DART); Radio alarm transmitter (RAT)
Auxiliary, 27.6.3.2.3.1 to 27.6.3.2.3.3, 27.6.3.2.3.6, 27.6.3.2.3.12,
27.6.3.2.3.16
Definition, 3.3.306
Low-power radio, 23.16.2 to 23.16.4, A.23.16.2 to A.23.16.3.1.5
McCulloh systems, Table 14.3.1
Testing, Table 14.4.3.2
Unique identifier, 26.6.3.9, Table A.26.6.1
Transponders (definition), 3.3.307
Trouble condition, 10.8.2.3, 23.8.2.7, A.23.8.2.7.4, A.24.7
Definition, 3.3.61.1.4, A.3.3.61.1.4
Supervising station, transmission to, 26.6.6.1, 29.10.9.10.4,
A.26.6.6.1
Trouble responses, 10.9.4
Definition, 3.3.250.4, A.3.3.250.4
Trouble signals, 10.15, 10.19.1, 21.2.11(3), A.10.15.9, A.10.15.10.7,
A.10.19.1
Annunciation, 10.18.2
Auxiliary systems, public fire alarm reporting
systems, 27.6.3.2.2.1(1)(c)
Carbon monoxide, 26.2.4.2
Central station response, 26.3.8.3.4, A.26.3.8.3.4(1)
Combination systems, 23.8.4.7(3)
Control circuits, 10.17.3
Control units, interconnected, 23.8.2.7.3, 29.10.6.7
Deactivation of, 10.15.9, 10.15.10, A.10.15.9, A.10.15.10.7
Definition, 3.3.263.10, A.3.3.263.10
Digital alarm communicator systems, 26.6.4.1.4(B),
26.6.4.2.2(H), A.26.6.4.1.4(B)(6)
Distinctive signals, 10.10.1, 10.10.6
Energy storage systems (ESS), failure of, 10.6.4.4
Household signaling systems, 29.9.5, 29.9.7, 29.10.1, 29.10.6.5,
29.10.7.6, 29.10.9.1.3, 29.10.9.6
Initiation, 23.8.5.11
Inspection, Table 14.3.1
Integral, initiating devices with, 23.8.5.3.1
Loss of power, 10.6.9.1.1, 10.15.2
Low-power radio (wireless) systems, 23.16.4.5 to 23.16.4.7,
A.23.16.3.1.5
Priority of, 26.2.4.1.1
Proprietary supervising station, 26.4.4.2.1.2 to 26.4.4.2.1.4,
26.4.4.2.2.3, 26.4.4.5, 26.4.6.1.6.4
Public emergency alarm reporting systems, 27.5.2.2.2, 27.5.2.4
Remote supervising station systems, 26.5.1.4, 26.5.3.1.1 to
26.5.3.1.4, 26.5.3.2, 26.5.4.1.2, 26.5.4.1.3, 26.5.6.3.3,
26.5.7, A.26.5.3.1.4, A.26.5.3.2
Response to, 10.9.4
Secondary power, operation on, 10.6.7.1.1, 26.6.3.13,
A.26.6.3.13.1
Signaling line circuits and pathways, 12.3.1 to 12.3.3, 12.3.6,
12.3.7, 12.6.7, 12.6.15, 23.4.2.1, A.12.3.1, A.12.3.3,
A.12.3.6(1) to A.12.3.6(5)
Supervising station, transmission to, 23.12.2, 23.12.3, 26.6.1.2,
26.6.3.11, 26.6.6.2, A.26.6.6.2(4)
Supervisory signal deactivation, signal for, 10.14.7.5
Testing, Table 14.4.3.2, F.2.1 to F.2.3
Wireless, 27.5.5.1.3
Wireless box systems, 27.5.5.3.6, 27.5.5.3.7
Wireless network boxes, 27.6.3.2.3.17(B), 27.6.6.11.4.2
Trunk facility, primary (definition), 3.3.208
Two-way emergency communications systems, 1.3.2(2), 23.9.4
Area of refuge, stairway, and elevator emergency
communications systems, 24.10, A.24.10
Classification as, 24.3.7, A.24.3.7
Coded retransmission, confirmation of, 26.4.6.1.3.3,
A.26.4.6.1.3.3
Definition, 3.3.90.2
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 414

INDEX 72-411
2019 Edition
In-building
Area of refuge (area of rescue assistance) emergency
communications systems, Table 14.3.1
Elevator emergency communications systems, 24.10, A.24.10
Wired systems, 24.3.7.2(1), 24.3.14.7, 24.3.14.8, 24.8, A.24.8
Public emergency alarm reporting systems, 27.4.3.5
Radio communications enhancement system, 24.3.7.2(2), 24.9
Radio frequency (RF) multiplex systems, 26.6.4.1.4, 26.6.5.1,
Table A.26.6.1, A.26.6.4.1.4(B)(6), A.26.6.5.1.4, Fig.
F.3.14(c)
Classifications, adverse conditions, 26.6.5.1.4, A.26.6.5.1.4
Loading capacities, 26.6.5.1.5, Table 26.6.5.1.5(B)
Testing, Table 14.4.3.2
Transmission channel, 26.6.5.1.3
Stairway communication systems, 24.10, A.24.10
Telephone communications service, 10.19.2
Two-way radio communications enhancement system, 14.4.10, 24.9
Type A public emergency alarm reporting system,  see Public
emergency alarm reporting systems
Type B public emergency alarm reporting system,  see Public
emergency alarm reporting systems
-U-
Underground cables, 27.7.1.2.2, 27.7.1.3
Unintentional alarms, 10.22(3)
Definition, 3.3.314.3
Unique transmitter identifier, 26.6.3.9, Table A.26.6.1
Units of measurement, 1.6, A.1.6.5
Unknown alarms, 10.22(4)
Definition, 3.3.314.4
Unwanted alarms, 10.22, A.10.22, A.29.1.1, A.29.10.6.2, B.3.2.4.2; see
also Nuisance alarms
Definition, 3.3.314, A.3.3.314
Uplink (definition), 3.3.315
-V-
Valves, supervision of, 17.17.1, F.2.15
Video alerting, 24.5.20, A.24.5.20
Video image flame detection (VIFD), Table 14.3.1, 17.8.5,
A.17.8.5.3, A.17.8.5.4
Definition, 3.3.316, A.3.3.316
Video image smoke detection (VISD), Table 14.3.1, 17.7.7,
A.17.7.7.3, A.17.7.7.4
Definition, 3.3.276.5, A.3.3.276.5
Visible zone indication
Alarm, 10.18.1
Supervisory and trouble annunciation, 10.18.2
Visual notification appliances, 18.4.1.1, A.18.4.1.1
Alarm receiving equipment, public fire service communications
equipment, 27.5.2.2.5, 27.5.2.4.2, 27.5.2.4.4,
27.5.2.5.7, 27.5.4.2.3, 27.5.4.3.2, 27.5.5.3.7
Alarm signal deactivation (silencing), 10.11.8.1, 10.11.8.2,
10.12.2, 24.5.13.5, 24.5.25.1, 29.10.6.5(2),
29.10.6.6(2), A.10.12.2
Appliance photometrics, 18.5.4, A.18.5.4
Area of coverage, 18.5.2, A.18.5.2.2
Area of refuge, stairway, and elevator communication
systems, 24.10.9
Definition, 3.3.182.3
Distributed recipient mass notification systems, A.24.7.5
Documentation, 7.2.1(11)
Elevator cars, 23.8.6.2.2
Emergency voice/alarm communications, 24.4.8.6, A.24.4.8.6.1,
A.24.4.8.6.3, G.2.2.1(5)
Exit stair enclosures and exit passageways, 23.8.6.2.1
Graphical, 18.9, 24.5.18, A.18.9, A.24.5.18
Household signaling systems, 29.5.8, 29.5.10.2, A.29.5.8,
A.29.5.10.2
Alarm silence indication, 29.10.6.5(2), 29.10.6.6(2)
Power supplies, 29.9.6
Trouble signals, 29.9.5(1)
In-building mass notification systems, 24.5.16 to 24.5.18, 24.5.20,
A.24.5.18, A.24.5.20
Inspections, Table 14.3.1
Light, color, and pulse characteristics, 18.5.3, A.18.5.3.3 to
A.18.5.3.7
Location, 18.5.5, 18.5.6, 18.9.2, A.18.5.5.1 to A.18.5.5.8.3
Mass notification systems, 24.5.2.10, 24.5.25.2(4), A.24.5.2.10
Mounting
Ceiling-mounted, 18.5.5.3, 18.5.5.4, Table 18.5.5.5.1(b),
18.5.5.5.6 to 18.5.5.5.8, A.18.5.5.4, A.18.5.5.5.6
Desktop and surface-mounted, 18.9.2.3
Wall-mounted appliances, 18.5.5.1, 18.5.5.2, Table
18.5.5.5.1(a), 18.5.5.5.3, 18.5.5.5.4, A.18.5.5.1
Nameplates, 18.3.2.1, 18.3.2.3
Occupant evacuation elevators, 21.6.2.6.5
Performance-based alternative, 18.5.5.7, A.18.5.5.7
Private mode, 18.6, 18.9.2.1, A.18.6
Public mode, 18.4.4.2, 18.5.A.18.5, 18.9.2.2
Remote supervising station systems, 26.5.1.4, 26.5.1.5, 26.5.4.1
Spacing, 18.5.5.5, 18.5.5.6, A.18.5.5.5, A.18.5.5.6
Supervisory signals, 10.14.1, 10.14.2.1, 10.14.6.1, 10.14.6.2
Supplementary visual signaling method, 18.7
Testing, Table 14.4.3.2, F.2.11, F.2.12
Textual appliances, 10.6.7.2.1.5, 18.9, 24.11.6, A.18.9, A.24.11.6
Definition, 3.3.182.3.1, A.3.3.182.3.1
In-building mass notification systems, 24.5.18, A.24.5.18
Wide area mass notification system, 24.6.10
Trouble signals, 10.15.7 to 10.15.9, Table 14.4.3.2, A.10.15.9
Wide-area signaling, 18.5.6
Zone indication
Alarm, 10.18.1
Supervisory and trouble, 10.18.2
Visual recording devices, 27.5.2.2, 27.5.4.4.3
Permanent record (recording), 27.5.2.2.2, 27.5.2.2.3, 27.5.2.2.5,
27.5.4.4.1 to 27.5.4.4.3, 27.5.5.1.3
Definition, 3.3.199
Voice/alarm signaling service, 18.4.1.6, 24.4.4, 29.5.6, A.18.4.1.6,
A.24.3.5.2, A.24.4.4.2, A.24.4.4.3, A.29.5.6; see also In-
building fire emergency voice/alarm communications
systems (EVACS)
Voice communications systems,  see Emergency voice/alarm
communications; In-building fire emergency voice/
alarm communications systems; Voice/alarm signaling
service
Voice intelligibility,  see Intelligibility
Voice message priority, 24.4.7, 24.5.1.7, 24.5.2.8, 24.5.13, A.24.4.7.1,
A.24.5.13.1, A.24.5.13.6(2)
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 415

NATIONAL FIRE ALARM AND SIGNALING CODE72-412
2019 Edition
Definition, 3.3.319
Voice recordings, 27.5.4.4.5, 27.5.4.4.6
-W-
Warning messages, G.2.2
Waterflow alarms, 17.13, A.17.13.1, A.17.13.2
Auxiliary fire alarm systems, application of, Table 27.6.3.2.2.3
Combination systems, 29.10.7.8.4
Elevator shutdown, 21.3.3.2, 21.4.3, 21.8, A.21.4.3
Inspection, Table 14.3.1
Manual fire box, available, 23.8.5.1.2, A.23.8.5.1.2
Signal initiation, 23.8.5.5, 26.2.1.1, A.23.8.5.5
Testing, Table 14.4.3.2, F.2.15
Water level supervisory signal-initiating devices, 17.17.3
Water temperature supervision, 17.17.4
WATS (Wide Area Telephone Service) (definition), 3.3.320
Wavelength, B.5.1.2
Definition, 3.3.321, A.3.3.321
Wide area mass notification system,  see One-way emergency
communications systems
Wide-area signaling, 18.4.10, 18.5.6
Definition, 3.3.323
Wired IP transmissions, A.26.6.3
Wired network, 27.5.4
Definition, 3.3.177.1
Public fire alarm reporting system, 27.4.1.1, 27.4.2, Table
26.6.3.2.2.2, 27.6.5, 27.7, A.27.7.1.6.2, A.27.7.3
Wireless control units (definition), 3.3.63.4; see also Radio alarm
system (RAS)
Wireless devices
Household signaling systems, 29.10.8, A.29.10.8.2.1,
A.29.10.8.2.4
Low-power radio transmitters,  see Low-power radio transmitters
Nonsupervised wireless interconnected alarms, 29.10.8.2,
A.29.10.8.2.1
Wireless mesh networks (WMN), 26.6.5.2.8
Definition, 3.3.325, A.3.3.325
Wireless network, 27.4.1.1, 27.4.3, A.27.4.3.3
Alarm processing equipment, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3
Alarm receiving equipment, public fire service communications
center, 27.5.5, A.27.5.5.1.1 to A.27.5.5.3.3
Definition, 3.3.177.2
Publicly accessible alarm boxes, 27.6.6, A.27.6.6.2, A.27.6.6.7
Auxiliary systems, public fire alarm reporting systems, Table
27.6.3.2.2.2
Receiving networks, 27.5.5.1.1.1 to 27.5.5.1.1.5
Wireless protection system (definition), 3.3.326
Wireless repeater, A.27.5.5.1.4
Definition, 3.3.327
Wireless signals, mass notification system, Table 14.4.3.2
Wiring,  see also Circuits
Diagrams, 7.4.8, Annex F
Fire alarm control unit to emergency control function relay or
other appliance, 21.2.6
Household signaling systems, 29.11.5
-Z-
Zones
Definition, 3.3.328
Notification, 10.7.3(1), 18.4.2.4, 18.4.3.3, 23.8.6.1.1, 23.8.6.1.3,
23.8.6.3, 23.8.6.4.1, 23.8.6.4.2, 23.10.2, 24.4.8.2,
24.4.8.5, 24.5.2.8, 24.5.3.3, 24.5.12.10, A.18.4.2.4,
A.23.8.6.3.3, A.24.3.5.2
Definition, 3.3.328.1
High power loudspeaker array, 24.6.5.1, 24.6.8, A.24.6.5.1(B)
Occupant evacuation elevator, 21.6.2.6.4, A.21.6.2.6.4
Signaling, 23.8.2.8, 23.10.2, 24.4.1.2, 24.4.5.6, 24.4.5.7,
24.4.8.6.1, 24.4.9, A.23.10.2, A.24.4.8.6.1, A.24.4.9.1
Definition, 3.3.328.2, A.3.3.328.2
Visible zone indication, 10.18.1, 10.18.2
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 416

Sequence of Events for the Standards 
Development Process
Once the current edition is published, a Standard is opened for 
Public Input.
Step 1 – Input Stage
• Input accepted from the public or other committees for 
consideration to develop the First Draft
• Technical Committee holds First Draft Meeting to revise 
Standard (23 weeks); Technical Committee(s) with Cor-
relating Committee (10 weeks)
• Technical Committee ballots on First Draft (12 weeks);
 Technical Committee(s) with Correlating Committee 
(11 weeks)
• Correlating Committee First Draft Meeting (9 weeks)
• Correlating Committee ballots on First Draft (5 weeks)
• First Draft Report posted on the document information 
page
Step 2 – Comment Stage
• Public Comments accepted on First Draft (10 weeks) fol-
lowing posting of First Draft Report
• If Standard does not receive Public Comments and the 
Technical Committee chooses not to hold a Second Draft 
meeting, the Standard becomes a Consent Standard and 
is sent directly to the Standards Council for issuance (see 
Step 4) or
• Technical Committee holds Second Draft Meeting 
(21 weeks); Technical Committee(s) with Correlating 
Committee (7 weeks)
• Technical Committee ballots on Second Draft (11 weeks);
 Technical Committee(s) with Correlating Committee 
(10 weeks)
• Correlating Committee Second Draft Meeting (9 weeks)
• Correlating Committee ballots on Second Draft  
(8 weeks)
• Second Draft Report posted on the document informa-
tion page
Step 3 – NFPA Technical Meeting
• Notice of Intent to Make a Motion (NITMAM) accepted 
(5 weeks) following the posting of Second Draft Report
• NITMAMs are reviewed and valid motions are certified 
by the Motions Committee for presentation at the NFPA 
Technical Meeting
• NFPA membership meets each June at the NFPA Techni-
cal Meeting to act on Standards with “Certified Amend-
ing Motions” (certified NITMAMs)
• Committee(s) vote on any successful amendments to the 
Technical Committee Reports made by the NFPA mem-
bership at the NFPA Technical Meeting
Step 4 – Council Appeals and Issuance of Standard
• Notification of intent to file an appeal to the Standards 
Council on Technical Meeting action must be filed within 
20 days of the NFPA Technical Meeting
• Standards Council decides, based on all evidence, 
whether to issue the standard or to take other action
Notes:
1. Time periods are approximate; refer to published sched-
ules for actual dates.
2. Annual revision cycle documents with certified amend-
ing motions take approximately 101 weeks to complete.
3. Fall revision cycle documents receiving certified amend-
ing motions take approximately 141 weeks to complete.
Committee Membership 
Classifications1,2,3,4
The following classifications apply to Committee members 
and represent their principal interest in the activity of the 
Committee.
1. M Manufacturer: A representative of a maker or mar-
keter of a product, assembly, or system, or portion 
thereof, that is affected by the standard.
2. U User: A representative of an entity that is subject to 
the provisions of the standard or that voluntarily 
uses the standard.
3. IM Installer/Maintainer: A representative of an entity that 
is in the business of installing or maintaining a prod-
uct, assembly, or system affected by the standard.
4. L Labor: A labor representative or employee concerned 
with safety in the workplace.
5. RT Applied Research/Testing Laboratory: A representative 
of an independent testing laboratory or indepen-
dent applied research organization that promulgates 
and/or enforces standards.
6. E Enforcing Authority: A representative of an agency or 
an organization that promulgates and/or enforces 
standards.
7. I Insurance: A representative of an insurance company, 
broker, agent, bureau, or inspection agency.
8. C  Consumer: A person who is or represents the ultimate 
purchaser of a product, system, or service affected by 
the standard, but who is not included in (2).
9. SE Special Expert: A person not representing (1) through 
(8) and who has special expertise in the scope of the 
standard or portion thereof.
NOTE 1: “Standard” connotes code, standard, recom-
mended practice, or guide.
NOTE 2: A representative includes an employee.
NOTE 3: While these classifications will be used by the 
Standards Council to achieve a balance for Technical Com-
mittees, the Standards Council may determine that new 
classifications of member or unique interests need repre-
sentation in order to foster the best possible Committee 
deliberations on any project. In this connection, the Stan-
dards Council may make such appointments as it deems 
appropriate in the public interest, such as the classification 
of “Utilities” in the National Electrical Code Committee.
NOTE 4: Representatives of subsidiaries of any group are 
generally considered to have the same classification as the 
parent organization.
 
6/16-A
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 417

Submitting Public Input / Public Comment Through the Online Submission System 
Soon after the current edition is published, a Standard is open for Public Input. 
Before accessing the Online Submission System, you must first sign in at www.nfpa.org. Note: You will be asked to 
sign-in or create a free online account with NFPA before using this system:
 a. Click on Sign In at the upper right side of the page. 
 b. Under the Codes and Standards heading, click on the “List of NFPA Codes & Standards,” and then select 
your document from the list or use one of the search features.
 OR
 a. Go directly to your specific document information page by typing the convenient shortcut link of  
www.nfpa.org/document# (Example: NFPA 921 would be www.nfpa.org/921). Sign in at the upper right 
side of the page.  
To begin your Public Input, select the link “The next edition of this standard is now open for Public Input” 
located on the About tab, Current & Prior Editions tab, and the Next Edition tab. Alternatively, the Next Edition 
tab includes a link to Submit Public Input online. 
At this point, the NFPA Standards Development Site will open showing details for the document you have 
selected. This “Document Home” page site includes an explanatory introduction, information on the current 
document phase and closing date, a left-hand navigation panel that includes useful links, a document Table of 
Contents, and icons at the top you can click for Help when using the site. The Help icons and navigation panel 
will be visible except when you are actually in the process of creating a Public Input.
Once the First Draft Report becomes available there is a Public Comment period during which anyone may 
submit a Public Comment on the First Draft. Any objections or further related changes to the content of the First 
Draft must be submitted at the Comment stage.  
To submit a Public Comment you may access the online submission system utilizing the same steps as previously 
explained for the submission of Public Input. 
For further information on submitting public input and public comments, go to: http://www.nfpa.org/
publicinput.
Other Resources Available on the Document Information Pages
About tab: View general document and subject-related information.
Current & Prior Editions tab: Research current and previous edition information on a Standard.
Next Edition tab: Follow the committee’s progress in the processing of a Standard in its next revision cycle.
Technical Committee tab:  View current committee member rosters or apply to a committee.
Technical Questions tab:  For members and Public Sector Officials/AHJs to submit questions about codes and 
standards to NFPA staff. Our Technical Questions Service provides a convenient way to receive timely and consis-
tent technical assistance when you need to know more about NFPA codes and standards relevant to your work. 
Responses are provided by NFPA staff on an informal basis.
Products & Training tab: List of NFPA’s publications and training available for purchase.
6/16-B
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 418

Information on the NFPA Standards Development Process
I. Applicable Regulations. The primary rules governing the processing of NFPA standards (codes, standards, 
recommended practices, and guides) are the NFPA Regulations Governing the Development of NFPA Standards (Regs). Other 
applicable rules include NFPA Bylaws, NFPA Technical Meeting Convention Rules, NFPA Guide for the Conduct of Participants in 
the NFPA Standards Development Process, and the NFPA Regulations Governing Petitions to the Board of Directors from Decisions of 
the Standards Council. Most of these rules and regulations are contained in the NFPA Standards Directory. For copies of the 
Directory, contact Codes and Standards Administration at NFPA Headquarters; all these documents are also available on 
the NFPA website at “www.nfpa.org.” 
The following is general information on the NFPA process. All participants, however, should refer to the actual rules and 
regulations for a full understanding of this process and for the criteria that govern participation. 
II. Technical Committee Report. The Technical Committee Report is defined as “the Report of the responsible 
Committee(s), in accordance with the Regulations, in preparation of a new or revised NFPA Standard.” The Technical 
Committee Report is in two parts and consists of the First Draft Report and the Second Draft Report. (See Regs at  
Section 1.4.)
III. Step 1: First Draft Report. The First Draft Report is defined as “Part one of the Technical Committee Report, which 
documents the Input Stage.” The First Draft Report consists of the First Draft, Public Input, Committee Input, Committee 
and Correlating Committee Statements, Correlating Notes, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.3.) 
Any objection to an action in the First Draft Report must be raised through the filing of an appropriate Comment for 
consideration in the Second Draft Report or the objection will be considered resolved. [See Regs at 4.3.1(b).]
IV. Step 2: Second Draft Report. The Second Draft Report is defined as “Part two of the Technical Committee Report, 
which documents the Comment Stage.” The Second Draft Report consists of the Second Draft, Public Comments with 
corresponding Committee Actions and Committee Statements, Correlating Notes and their respective Committee 
Statements, Committee Comments, Correlating Revisions, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.4.) 
The First Draft Report and the Second Draft Report together constitute the Technical Committee Report. Any outstanding 
objection following the Second Draft Report must be raised through an appropriate Amending Motion at  
the NFPA Technical Meeting or the objection will be considered resolved. [See Regs at 4.4.1(b).]
V. Step 3a: Action at NFPA Technical Meeting. Following the publication of the Second Draft Report, there is a period 
during which those wishing to make proper Amending Motions on the Technical Committee Reports must signal their 
intention by submitting a Notice of Intent to Make a Motion (NITMAM). (See Regs at 4.5.2.) Standards that receive 
notice of proper Amending Motions (Certified Amending Motions) will be presented for action at the annual June NFPA 
Technical Meeting. At the meeting, the NFPA membership can consider and act on these Certified Amending Motions as 
well as Follow-up Amending Motions, that is, motions that become necessary as a result of a previous successful Amending 
Motion. (See 4.5.3.2 through 4.5.3.6 and Table 1, Columns 1-3 of Regs for a summary of the available Amending Motions 
and who may make them.) Any outstanding objection following action at an NFPA Technical Meeting (and any further 
Technical Committee consideration following successful Amending Motions, see Regs at 4.5.3.7 through 4.6.5.3) must be 
raised through an appeal to the Standards Council or it will be considered to be resolved. 
VI. Step 3b: Documents Forwarded Directly to the Council. Where no NITMAM is received and certified in accordance 
with the Technical Meeting Convention Rules, the standard is forwarded directly to the Standards Council for action on 
issuance. Objections are deemed to be resolved for these documents. (See Regs at 4.5.2.5.)
VII. Step 4a: Council Appeals. Anyone can appeal to the Standards Council concerning procedural or substantive matters 
related to the development, content, or issuance of any document of the NFPA or on matters within the purview of the 
authority of the Council, as established by the Bylaws and as determined by the Board of Directors. Such appeals must be in 
written form and filed with the Secretary of the Standards Council (see Regs at Section 1.6). Time constraints for filing an 
appeal must be in accordance with 1.6.2 of the Regs. Objections are deemed to be resolved if not pursued at this level. 
VIII. Step 4b: Document Issuance. The Standards Council is the issuer of all documents (see Article 8 of Bylaws). The 
Council acts on the issuance of a document presented for action at an NFPA Technical Meeting within 75 days from the 
date of the recommendation from the NFPA Technical Meeting, unless this period is extended by the Council (see Regs at 
4.7.2). For documents forwarded directly to the Standards Council, the Council acts on the issuance of the document at its 
next scheduled meeting, or at such other meeting as the Council may determine (see Regs at 4.5.2.5 and 4.7.4). 
IX. Petitions to the Board of Directors. The Standards Council has been delegated the responsibility for the 
administration of the codes and standards development process and the issuance of documents. However, where 
extraordinary circumstances requiring the intervention of the Board of Directors exist, the Board of Directors may take 
any action necessary to fulfill its obligations to preserve the integrity of the codes and standards development process 
and to protect the interests of the NFPA. The rules for petitioning the Board of Directors can be found in the Regulations 
Governing Petitions to the Board of Directors from Decisions of the Standards Council and in Section 1.7 of the Regs. 
X. For More Information. The program for the NFPA Technical Meeting (as well as the NFPA website as information 
becomes available) should be consulted for the date on which each report scheduled for consideration at the meeting will 
be presented. To view the First Draft Report and Second Draft Report as well as information on NFPA rules and for up-to-
date information on schedules and deadlines for processing NFPA documents, check the NFPA website (www.nfpa.org/
docinfo) or contact NFPA Codes & Standards Administration at (617) 984-7246. 
6/16-C
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---

## Page 419

Have a question about the code or standard you’re reading now? 
NFPA Xchange™ can help! 
NFPA Xchange™ brings together over 30,000 professionals worldwide, asking and answering each 
other’s questions, sharing ideas, and discussing the issues impacting your industry today.
NFPA Xchange™ is free to join and offers:
Ü	A robust collection of previously asked and answered questions to search
Ü	Access to thousands of peers for problem-solving and on-the-job advice
Ü	NFPA blogs, white papers, and webinars in one convenient place
NFPA members also enjoy Xchange™ Members Only, the online space for technical questions* 
 answered by NFPA staff, exclusive NFPA live events, and premier access to curated content.
Join NFPA Xchange™ TODAY!
www.nfpa.org/xchange
Xchange Today. Safer Tomorrow.
*For the full terms of use, please visit nfpa.org/standard_items/terms-of-use#xchange. NFPA® is a registered trademark of 
the National Fire Protection Association, Quincy, MA 02169.
The place to connect online with your fire, electrical, and life safety peers
Xchange
™
FOR INDIVIDUAL USE ONLY
Copyright 2025 National Fire Protection Association (NFPA®). Licensed by agreement to Robert Myers FOR INDIVIDUAL USE ONLY and downloaded on 02/28/2025. No reproduction or transmission in any form permitted without
written permission of NFPA®. For inquiries or access for multiple users, or to report unauthorized use, contact orders@nfpa.org.
7CF55928-BAE9-4968-8897-01B88CCCB6C8

---
